---
title: "3.3 通风与空调的分部分项工程及施工程序"
chapter: "ch03-建筑机电工程施工技术"
lecture: 22
section: "3.3"
tags:
  - 一建机电
  - ch03-建筑机电
  - 通风空调
created: 2026-07-13
source: "2026环球网校 一级建造师《机电工程管理与实务》考点精讲 第22讲"
---

# 3.3 通风与空调的分部分项工程及施工程序 ★

## 考情分析

| 年度 | 2025 | 2024 | 2023 | 2022 | 2021 |
|------|------|------|------|------|------|
| 单选题 | 1 | 1 | 1 | 1 | 1 |
| 多选题 | - | 2 | - | - | - |
| 案例题 | 20 | 16 | 4 | 15 | 14 |

> **本节考点概览**
> - 3.3.1 通风与空调的分部分项工程及施工程序 ★
> - 3.3.2 通风与空调风系统施工技术
> - 3.3.3 通风与空调水系统施工技术
> - 3.3.4 通风与空调设备安装技术
> - 3.3.5 通风与空调系统的调试和检测
> - 3.3.6 净化空调系统施工技术

---

## 一、通风与空调的分部分项工程 ★

### （一）通风与空调分部工程 → 子分部 → 分项

| 分部工程 | 子分部工程 | 分项工程 |
|----------|-----------|---------|
| **通风与空调** | **送风系统** | 风管与部件制作，风管系统安装，风机与空气处理设备安装，风管与设备防腐，送风口、织物（布）风管安装，系统调试 |
| | **排风系统** | 风管与部件制作，风管系统安装，风机与空气处理设备安装，风管与设备防腐，吸风罩及空气处理设备安装，排风系统安装，系统调试 |
| | **防排烟系统** | 风管与部件制作，风管系统安装，风机与空气处理设备安装，风管与设备防腐，排烟风阀（口）、正压风口、防火风管安装，系统调试 |
| | **舒适性空调风系统** | 风管与部件制作，风管系统安装，风机与组合式空调机组安装，消声器、静电除尘器、换热器等设备安装，风机盘管、变风量与定风量送风装置、射流喷口等末端设备安装，风管与设备绝热，系统调试 |
| | **恒温恒湿空调风系统** | 风管与部件制作，风管系统安装，风机与组合式空调机组安装，电加热器、加湿器等设备安装，精密空调机组安装，风管与设备绝热，系统调试 |
| | **净化空调风系统** | 风管与配件制作，部件制作，风管系统安装，风机与净化空调机组安装，消声器、换热器等设备安装，中、高效过滤器及风机过滤器机组等末端设备安装，风管与设备绝热，洁净度测试，系统调试 |
| | **空调（冷、热）水系统** | 管道系统及部件安装，水泵及附属设备安装，管道冲洗与管内防腐，板式热交换器，辐射板及辐射供热、供冷地埋管安装，热泵机组安装，管道、设备防腐与绝热，系统压力试验及调试 |
| | **冷却水系统** | 管道系统及部件安装，水泵及附属设备安装，管道冲洗与管内防腐，冷却塔与水处理设备安装，防冻伴热设备安装，管道、设备防腐与绝热，系统压力试验及调试 |
| | **冷凝水系统** | 管道系统及部件安装，水泵及附属设备安装，管道、设备防腐与绝热，管道冲洗，系统灌水渗漏及排放试验 |
| | **水源热泵换热系统** | 管道系统及部件安装，水泵及附属设备安装，管道冲洗，地表水源换热管及管网安装，除垢设备安装，管道、设备防腐与绝热，系统压力试验及调试 |
| | **蓄能（水、冰）系统** | 管道系统及部件安装，水泵及附属设备安装，管道冲洗与管内防腐，蓄水罐与蓄冰槽、罐安装，管道、设备防腐与绝热，系统压力试验及调试 |
| | **压缩式制冷（热）设备系统** | 制冷机组及附属设备安装，制冷剂管道及部件安装，制冷剂灌注，管道、设备防腐与绝热，系统压力试验及调试 |
| | **多联机（热泵）空调系统** | 室外机组安装，室内机组安装，制冷剂管路连接及控制开关安装，风管安装，冷凝水管道安装，制冷剂灌注，系统压力试验及调试 |
| | **太阳能供暖空调系统** | 太阳能集热器安装，其他辅助能源、换热设备安装，蓄能水箱、管道及配件安装，低温热水地板辐射供暖系统安装，管道及设备防腐、绝热，系统压力试验及调试 |
| | **设备自控系统** | 温度、压力与流量传感器安装，执行机构安装调试，防排烟系统功能测试，自动控制及系统智能控制软件调试 |

> 记忆：通风与空调分部工程下有 **15 个子分部**，核心可归纳为三大类：
> 1. **风系统**：送风、排风、防排烟、舒适性空调风、恒温恒湿空调风、净化空调风
> 2. **水系统**：空调冷热水、冷却水、冷凝水、水源热泵换热、蓄能
> 3. **设备系统**：压缩式制冷（热）设备、多联机空调、太阳能供暖空调、设备自控

---

## 二、通风与空调的施工程序 ★

### （一）风管及部件制作与安装程序

#### 1. 金属风管制作程序

> 板材、型材选用及复检 → 风管预制 → 角钢法兰预制 → 板材拼接及轧制、薄钢板法兰风管轧制 → 防腐 → 风管组合 → 加固、成型 → 质量检查

#### 2. 金属风管安装程序 【2020 二建案例】

> 测量放线 → 支吊架制作 → 支吊架定位安装 → 风管检查 → 组合连接 → 风管调整 → 漏风量测试 → 风管绝热 → 质量检查

#### 3. 风管漏风量测试程序

> 风管漏风量抽样方案确定 → 风管检查 → 测试仪器仪表检查校准 → 现场测试 → 现场数据记录 → 质量检查

**【例题·单选】** 在风管漏风量测试施工顺序中，现场测试的紧前工序是（ ）。
A. 风管漏风量抽样方案确定
B. 风管检查
C. 测试仪器仪表检查校准
D. 现场数据记录

**【答案】C**
> 解析：漏风量测试程序：抽样方案确定 → 风管检查 → 仪器仪表检查校准 → **现场测试** → 数据记录 → 质量检查。现场测试的紧前工序为"测试仪器仪表检查校准"。

---

### （二）空调水系统管道施工程序

> 管道预制 → 管道支吊架制作与安装 → 管道与附件安装 → 水压试验 → 冲洗 → 质量检查

---

### （三）设备安装程序

> 记忆：设备安装通用原则 → **先减振后安装**

#### 1. 制冷机组安装程序
> 基础验收 → 机组运输吊装 → 机组减振安装 → 机组就位安装 → 机组配管 → 质量检查

#### 2. 冷却塔安装程序
> 基础验收 → 冷却塔运输吊装 → 冷却塔减振安装 → 冷却塔就位安装 → 冷却塔配管安装 → 质量检查

#### 3. 水泵安装程序
> 基础验收 → 减振装置安装 → 水泵就位 → 找正找平 → 配管及附件安装 → 质量检查

#### 4. 新风机组、组合式空调机组安装程序
> 设备检查试验 → 基础验收 → 减振装置安装 → 设备安装 → 找正找平 → 管道安装 → 质量检查

> 记忆：新风机/组合空调 → **先检后装、先减振后找平**

#### 5. 风机盘管、空调末端装置安装程序
> 设备检查试验 → 支吊架安装 → 减振装置安装 → 设备安装及配管 → 质量检查

#### 6. 风机（箱）安装程序
> 风机检查试验 → 基础验收 → 支吊架（底座）安装 → 减振装置安装 → 风机就位 → 找平找正 → 管道安装 → 质量检查

#### 7. 太阳能供暖空调系统安装施工程序
> 基础验收 → 设备运输吊装 → 设备安装 → 太阳能集热器安装 → 管道安装 → 管道试验及冲洗 → 管道保温 → 质量检查 → 系统运行

#### 8. 多联机系统安装程序
> 基础验收 → 室外机吊装 → 设备减振安装 → 室外机安装 → 室内机安装 → 管道连接 → 管道强度及真空试验 → 系统充制冷剂 → 管道及设备绝热 → 调试运行 → 质量检查

---

### （四）管道防腐绝热施工程序

> 记忆：**从里到外**——先清理，再保温/绝热，再防潮，最后保护层

#### 风管绝热施工程序
> 清理去污 → 保温钉固定（涂刷胶粘剂） → 绝热材料下料 → 绝热层施工 → 防潮层施工 → 保护层施工 → 质量检查

#### 水管及设备绝热施工程序
> 清理去污 → 涂刷胶粘剂 → 绝热层施工 → 接缝处胶粘 → 防潮层施工 → 保护层施工 → 质量检查

---

### （五）系统调试施工程序

> 记忆：**测 → 调 → 记**（先测试，再调整，最后记录数据）

#### 1. 设备单机试运行程序
> 设备检查 → 设备测试 → 试运行 → 参数测试 → 数据记录 → 质量检查

#### 2. 水系统调试程序
> 设备检查 → 阀部件检查 → 测试仪器仪表准备 → 水流量测试与平衡调整 → 压力表温度计数据记录 → 质量检查

#### 3. 风系统调试程序
> 风机设备检查 → 风管、风阀、风口检查 → 测试仪器仪表准备 → 风量测试 → 风量平衡调整 → 记录测试数据 → 质量检查

#### 4. 防排烟系统联合试运行程序
> 系统检查 → 机械正压送风系统测试与调整 → 机械排烟系统测试与调整 → 联合运行参数的测试与调整 → 数据记录 → 质量检查

#### 5. 通风空调系统联合试运行程序
> 系统检查 → 通风空调系统的风量、水量测定与调整 → 空调自动控制系统调试调整 → 数据记录 → 质量检查

---

## 【真题示例】

### 【2021 案例节选】

**背景资料：** 项目部依据施工总进度计划，编制多联机组空调系统施工进度计划（见表 3），报公司审批时被否定，要求重新编制。

**【问题】**
2. 项目部编制的施工进度计划为什么被安装公司否定？

**【参考答案】**
2. 否定原因：制冷剂灌注应在系统压力试验后进行，程序错误。

> 解析：多联机系统安装程序中，管道连接后应先进行 **管道强度及真空试验**，试验合格后方可进行 **系统充制冷剂**，顺序不可颠倒。[[制冷剂灌注]]必须在[[系统压力试验]]之后进行。

---

## 考点总结

### 易混淆程序对比

| 设备类型 | 特殊步骤（区别于通用流程） |
|---------|------------------------|
| 制冷机组 | 先减振安装 → 再就位安装 |
| 冷却塔 | 先减振安装 → 再就位安装 |
| 水泵 | 先减振装置 → 再就位 → 找正找平 |
| 新风机组/组合空调 | 设备检查试验 → 再基础验收（先检后装） |
| 风机盘管 | 设备检查试验在前，支吊架安装在前序 |
| 风机（箱） | 风机检查试验 → 基础验收（先检后装） |
| 多联机 | 管道强度及真空试验 → 充制冷剂（不可逆） |
| 太阳能供暖空调 | 含系统运行最终环节 |

### 关键数字/顺序提醒

1. **漏风量测试**：抽样方案确定 → 风管检查 → 仪器仪表检查校准 → **现场测试** → 数据记录
2. **金属风管安装**：含漏风量测试步骤（在第 7 步）
3. **多联机**：充制冷剂必须在压力试验 **之后**
4. **设备安装通用原则**：先减振后安装
5. **防腐绝热通用原则**：从里到外（清理 → 绝热 → 防潮 → 保护层）
6. **调试通用原则**：测 → 调 → 记

### [[双向链接索引]]
- [[通风空调分部分项工程]]
- [[金属风管制作程序]]
- [[金属风管安装程序]]
- [[风管漏风量测试]]
- [[多联机系统安装程序]]
- [[制冷剂灌注]] → 必须在[[系统压力试验]]后
- [[设备减振安装]]
- [[系统调试施工程序]]
- [[防排烟系统联合试运行]]
- [[风管绝热施工程序]]
