---
title: "3.3 通风与空调风系统施工技术（2）"
chapter: "ch03-建筑机电工程施工技术"
lecture: 24
section: "3.3"
tags:
  - 一建机电
  - ch03-建筑机电
  - 通风空调
created: 2026-07-13
source: 环球网校 2026 考点精讲 第24讲
---

# 3.3 通风与空调风系统施工技术（2）

> [!SUMMARY] 本节导览
> 本节接续风系统施工技术，聚焦 **风管安装**、**风管制作安装的检验与试验**、**风管绝热施工技术** 三大板块。其中风管安装含一般技术要求、支吊架安装、金属风管安装、阀门部件安装四个子考点，是案例题的常考区域。特殊场景（变形缝穿越、防火分区穿越）的参数规定为高频选择题考点。

---

## 考点 1：风管安装（★★★）

> **【真题分布】** 2016 案例、2017 案例、2021 案例、2022 案例、2023 案例、2025 单选

### 1.1 一般技术要求

#### 1) 风管穿墙、穿楼板

当风管穿过封闭的**防火、防爆**的墙体或楼板时：

| 项目 | 要求 |
|:----|:-----|
| 防护套管材质 | **厚度 ≥ 1.6mm 的钢制防护套管**（16 案例考点） |
| 封堵材料 | 风管与防护套管之间采用 **不燃柔性** 材料封堵严密 |
| 穿墙套管 | 与墙体两侧**平齐** |
| 穿楼板套管 | 底端与楼板底面**平齐**，顶端应高出楼板面 **30mm** |

> 对比：建筑管道中穿楼板套管高出地面 **20mm**（厨卫 **50mm**），此处为 **30mm**

#### 2) 风管穿越建筑物变形缝（新增高频考点）

变形缝即**伸缩缝或抗震缝**，根据隔断墙数量分为三种情况（**2024/2025 新增**）：

| 隔断墙数量 | 钢制防护套管设置 | 柔性短管设置 | 防火阀设置 | 封堵填料 |
|:----------:|:---------------:|:------------:|:----------:|:--------:|
| **无** | 无 | 变形缝处采用**不燃或难燃**的柔性短管连接风管 | 无 | 无 |
| **一道** | 墙上设钢制防护套管 | 隔断墙的**变形缝侧**设**不燃**的柔性短管连接风管 | 隔断墙另一侧安装一个 **70℃防火阀**，防火阀与柔性短管间采用钢板风管连接 | 风管与防护套管之间采用**不燃柔性**材料填实 |
| **两道** | 两道隔断墙上**各设一个**钢制防护套管 | 其中一道隔断墙外侧防火阀处设**不燃柔性**短管连接防火阀与风管 | 两道隔断墙的**外侧 200mm** 处各装一个 **70℃防火阀**，并用钢板制作的短管穿过两道隔断墙将**两个防火阀连接** | 风管与防护套管之间采用**不燃柔性**材料填实 |

> 记忆口诀：
> - **无墙**→柔性短管直接连（不燃或难燃）
> - **一道墙**→防护套管 + 变形缝侧短管 + 另一侧 70℃防火阀
> - **两道墙**→两个防护套管 + 两个防火阀（外侧 200mm 各一）+ 一个柔性短管

#### 3) 其他一般要求

| 序号 | 技术要求 | 要点 |
|:---:|:---------|:-----|
| 1 | 防静电接地 | 输送含有**易燃、易爆**气体或安装在易燃、易爆环境的风管系统，必须设置可靠的**防静电接地装置** |
| 2 | 室外避雷 | 室外风管系统的拉索等金属固定件**严禁**与避雷针或避雷网连接 |
| 3 | 严密性检验 | 风管系统安装完毕后，应进行**严密性检验**，漏风量应符合规范允许的数值（16 案例考点） |

### 1.2 风管支吊架安装（细微删减）

#### 支吊架预制加工

- 切断型钢及其开螺孔应采用**机械加工**，**不得**用电气焊切割

#### 支吊架设置位置

- 不应影响阀门、自控机构的正常动作
- **不应**设置在**风口、检查门**处
- 离风口和分支管的距离**不宜小于 200mm**

#### 支吊架规格参数

| 项目 | 要求 |
|:----|:-----|
| 吊杆直径 | **不得小于 6mm** |
| 螺栓固定 | 横担固定吊杆的螺栓上下应**加锁母** |
| 保温风管 | 应加**木质衬垫**，厚度不小于保温材料的厚度 |

#### 支吊架间距

**金属风管水平安装：**

| 风管边长（直径） | 支吊架间距 |
|:----------------:|:----------:|
| ≤ 400mm | **≤ 4m** |
| > 400mm | **≤ 3m** |
| 螺旋风管 | 可达 **5m 与 3.75m** |
| 薄钢板法兰风管 | **≤ 3m** |

> 记忆：**≤400→4m，>400→3m；螺旋可放宽，薄法兰从严**

**垂直安装：**
- 应设置至少 **2 个固定点**
- 支架间距**不应大于 4m**

**防晃支架：**
- 悬吊的水平主、干风管直线长度超过 **20m** 时，应设置**防晃支架**或防止摆动的固定点
- 每个系统**不应少于 1 个**

#### 特殊材质接触处理

- 不锈钢板、铝板风管与**碳素钢支架**的接触处，应采取**隔绝或防腐绝缘**措施

### 1.3 金属风管安装

#### 安装基本要求

| 序号 | 技术要求 | 要点 |
|:---:|:---------|:-----|
| 1 | 位置标高走向 | 应符合设计要求 |
| 2 | 法兰螺栓 | 均匀拧紧，螺母宜**顺气流方向**且螺母宜在**同一侧** |
| 3 | 法兰垫片 | 材质符合系统功能要求，**厚度 ≥ 3mm**（22 案例二）；**不凸入管内**，且不宜凸出法兰外；垫片接口交叉长度 **≥ 30mm** |
| 4 | 穿出屋面 | 应设置防雨装置，且**不得渗漏** |
| 5 | 接口位置 | 接口**不得安装在墙内或楼板内**（通用要求） |

#### 金属无法兰连接风管

- 矩形薄钢板法兰弹簧夹连接：
  - **微、中、低压**系统风管的弹簧夹间距 **≤ 150mm**
  - 弹簧夹应**一正一反交错**卡压固定，不应松动

#### 柔性短管安装（17、21 案例重点）

| 项目 | 要求 |
|:----|:------|
| 长度 | 宜为 **150～250mm** |
| 连接方式 | 与风管的连接**不得采用抱箍固定的形式** |
| 与角钢法兰组装 | 采用条形镀锌钢板压条方式，通过**铆接**连接 |
| 压条翻边 | 宜为 **6～9mm**，紧贴法兰 |
| 铆钉间距 | 宜为 **60～80mm** |
| 安装松紧度 | 松紧适度、目测平顺，不应有强制性的**扭曲** |

**可伸缩柔性风管：**
- 长度**不宜大于 2m**
- 支吊架间距**不应大于 1500mm**
- 承托的座或箍的宽度**不应小于 25mm**
- 两支架间风道的最大允许下垂应为 **100mm**
- **不应有死弯或塌凹**

### 1.4 阀门、部件安装

#### 1) 风阀安装

| 序号 | 技术要求 | 要点 |
|:---:|:---------|:-----|
| 1 | 操作便利 | 风管部件及操作机构的安装，应**便于操作** |
| 2 | 斜插板风阀 | 阀板应**顺气流方向插入**；水平安装时阀板应**向上开启** |
| 3 | 防火阀安装位置（新增高频） | 穿越**防火分区**处、穿越**通风空调机房隔墙和楼板**处、穿越防火分隔处的**变形缝两侧**，应安装公称动作温度 **70℃** 的防火阀 |
| 4 | 防火阀距墙距离 | 位于防火分区隔墙两侧的防火阀，距墙表面**不应大于 200mm** |
| 5 | 独立支吊架 | 直径或长边尺寸 **≥ 630mm** 的防火阀，或边长 **> 1250mm** 的弯头和三通，应设**独立的支吊架** |

> 记忆：**防火阀两大参数——70℃动作、距墙≤200mm；大阀独立支吊架（630mm/1250mm）**

#### 2) 消声器及静压箱安装

| 序号 | 技术要求 | 要点 |
|:---:|:---------|:-----|
| 1 | 支吊架 | 应设置**独立支吊架**，固定牢固 |
| 2 | 回风箱作静压箱 | 回风口处应设置**过滤网** |

#### 3) 风口安装

**常见风口类型：** 百叶风口、散流器、喷口、旋流风口、条缝形风口

| 序号 | 技术要求 | 要点 |
|:---:|:---------|:-----|
| 1 | 连接 | 风口与风管连接应**严密牢固**，与装饰面贴合应**紧密** |
| 2 | 高度一致 | 房间内的相同风口安装高度应**一致**，排列应整齐 |
| 3 | 支吊架避让 | 支吊架不应设置在风口处，至风口的距离**不宜小于 200mm** |
| 4 | 火灾探测器距离 | 空调送风口边到火灾探测器的水平距离**不应小于 1.5m** |
| 5 | 送/排烟口间距 | 送风机进风口**不应**与排烟风机出风口设在**同一面上**；当设在同一面时，两者边缘水平距离**≥ 20m**，不足 20m 的出风口应高出进风口边缘 **6m** |

> 记忆：避免气流短路——**20m 水平或 6m 高差**

---

## 考点 2：风管制作安装的检验与试验（★★）

> **【真题分布】** 2012 二级多选、2016 案例、2017 案例、2023 案例、2025 单选

### 2.1 风管强度试验

风管**批量制作前**，对风管制作工艺进行检测或检验时，应进行风管强度与严密性试验。

**强度试验压力：**

| 风管类别 | 试验压力 |
|:--------:|:---------:|
| 低压风管 | **1.5 倍**的工作压力 |
| 中压风管 | **1.2 倍**的工作压力，且**不低于 750Pa** |
| 高压风管 | **1.2 倍**的工作压力 |

> 记忆：**低压 1.5 倍，中/高 1.2 倍；中压有底线 750Pa**

**合格标准：** 试验压力保持 **5min 及以上**，风管咬口、接缝或其他连接处**无开裂和张口等永久性变形及损伤**。

### 2.2 风管严密性试验

**严密性试验压力：** 系统工作压力 P

**矩形金属风管允许漏风量公式（需理解比较）：**

| 风管类别 | 允许漏风量公式 | 相对大小 |
|:--------:|:--------------:|:--------:|
| 低压 | Ql ≤ 0.1056 × P^0.65 | 最大（最宽松） |
| 中压 | Qm ≤ 0.0352 × P^0.65 | 中等 |
| 高压 | Qh ≤ 0.0117 × P^0.65 | 最小（最严格） |

> 系数递减规律：**0.1056 → 0.0352 → 0.0117**（约 3 倍递减）

**风管系统安装完成后**，应对安装后的**主、干风管分段**进行严密性试验。检验内容：
- 咬口缝
- 铆接孔
- 风管法兰翻边
- 风管管段之间的连接严密性

> 检验合格后方能交付下道工序（高频案例考点）

### 2.3 特殊系统严密性要求

| 系统类型 | 严密性要求 |
|:---------|:----------:|
| **排烟**系统 | 应符合**中压风管**要求 |
| **除尘**系统 | 应符合**中压风管**要求 |
| **低温送风**系统 | 应符合**中压风管**要求 |
| **变风量**空调系统 | 应符合**中压风管**要求 |

> 记忆口诀：**"遍地烟尘"**（排烟、低温送风、变风量、除尘）

#### 【真题】2025 单选

**题目：** 某医院病房空调机组的送风量 18000m³/h，机外余压 600Pa，对该系统风管制作工艺进行强度试验时，试验压力应是（ ）。

A. 720Pa
B. 750Pa
C. 800Pa
D. 900Pa

**答案：** B

**解析：** 余压 600Pa 属于中压风管范围 → 试验压力 = 1.2 × 600 = 720Pa，但中压风管**不低于 750Pa**，故取 **750Pa**。

---

## 考点 3：风管绝热施工技术（★）

### 3.1 绝热材料及复验

**常见绝热材料：** 橡塑海绵板、铝箔玻璃棉板、铝箔岩棉板等

**进场复验性能：** 导热系数或热阻、密度、吸水率

> 记忆口诀：**"主导洗米"**（导热、密度、吸水率）

### 3.2 绝热材料防火要求

| 场景 | 防火要求 |
|:----|:---------|
| 一般要求 | 绝热层、绝热防潮层和保护层，应采用**不燃或难燃材料** |
| 穿越防火隔墙 | 两侧各 **2m** 范围内应采用**不燃材料** |

### 3.3 施工顺序与注意事项

**前置条件：** 风管、部件及空调设备绝热工程施工应在风管系统**防腐和漏风量**测试合格后进行。

**特殊处理：**
- 风管部件的绝热**不得影响操作功能**，调节阀绝热要保留调节手柄的位置
- 经常拆卸的法兰、阀门、过滤器及检查点等，采用可**单独拆卸**的绝热结构

---

## 考点对比汇总

### 风管相关参数速查表

| 参数项 | 数值 | 备注 |
|:------|:----:|:-----|
| 穿墙/楼板防护套管厚度 | ≥ 1.6mm | 钢制 |
| 穿楼板套管高出楼板面 | 30mm | 对比建筑管道 20/50mm |
| 支吊架吊杆直径 | ≥ 6mm | 最小直径 |
| 风管水平间距（≤400mm） | ≤ 4m | 金属风管 |
| 风管水平间距（>400mm） | ≤ 3m | 金属风管 |
| 螺旋风管间距 | 5m / 3.75m | 放宽 |
| 薄钢板法兰风管间距 | ≤ 3m | 从严 |
| 垂直风管支架间距 | ≤ 4m，≥ 2 固定点 | |
| 防晃支架设置长度 | 水平主/干管 > 20m | 每系统≥1个 |
| 柔性短管长度 | 150～250mm | |
| 柔性风管最大长度 | ≤ 2m | |
| 柔性风管支吊架间距 | ≤ 1500mm | |
| 柔性风管最大下垂 | 100mm | |
| 弹簧夹间距 | ≤ 150mm | 微中低压，一正一反交错 |
| 防火阀距墙表面 | ≤ 200mm | |
| 防火阀独立支吊架 | ≥ 630mm | 或弯头/三通边长 > 1250mm |
| 法兰垫片厚度 | ≥ 3mm | 不凸入管内 |
| 垫片接口交叉长度 | ≥ 30mm | |
| 风口距支吊架 | ≥ 200mm | |
| 送风口到火灾探测器 | ≥ 1.5m | |
| 送/排烟口水平间距 | ≥ 20m | 同一面时 |
| 不足 20m 时高差 | ≥ 6m | 出风口高出进风口 |
| 强度试验保持时间 | ≥ 5min | |

### 变形缝穿越三种情况速记

```
无隔断墙     → 柔性短管（不燃或难燃）
一道隔断墙   → 防护套管 + 变形缝侧柔性短管 + 另一侧 70℃防火阀
两道隔断墙   → 两个防护套管 + 两个 70℃防火阀（外侧 200mm）+ 一个柔性短管
```

### 风管试验体系

```
         ┌──────────────────────────────────┐
         │      风管制作安装检验与试验        │
         └──────────────────────────────────┘
                      │
         ┌────────────┴────────────┐
         ▼                        ▼
  ① 批量制作前              ② 安装完成后
     强度与严密性试验          主/干管分段严密性试验
         │
         ├── 强度试验：低压 1.5P，中压 1.2P(≥750Pa)，高压 1.2P
         └── 严密性试验：工作压力 P
```

---

## 案例真题汇编

### 【2016 案例节选】

**问题：** 指出图中的风管及配件安装不符合规范要求之处，写出正确的规范要求？

**参考答案：**
1. 风管穿墙套管厚度为 **1.2mm** 不符合规范要求 → 正确应为厚度**不小于 1.6mm** 的钢板
2. 防火阀距防火墙表面距离为 **250mm** 不符合规范要求 → 正确应为**不大于 200mm**
3. 风管支架设置不符合规范要求 → 正确应为防火阀长边大于 **630mm**，宜设置**独立支吊架**
4. 风管与套管之间水泥砂浆密封不符合规范要求 → 应采用**不燃的柔性材料**封堵

### 【2020 案例节选】

**背景：** 检查金属风管制作质量时，监理工程师对少量风管的板材拼接有**十字形接缝**提出整改要求。

**问题：** 监理工程师提出整改要求是否正确？说明理由。

**答案：** 正确。

**理由：** 风管板材拼接缝应**错开**，**不得**有十字形拼缝。

### 【2022 单选】

**题目：** 下列加固方式中，风管加固通常不采用的是（ ）。

A. 槽钢内支撑
B. 钢管内支撑
C. 圆钢内支撑
D. 扁钢内支撑

**答案：** A

**解析：** 风管的加固形式有：角钢加固、折角加固、立咬口加固、扁钢内支撑、镀锌螺杆内支撑、钢管内支撑加固。**槽钢内支撑**不属于常用方式。

### 【2023 单选】

**题目：** 关于消声器、消声弯头制作安装的说法，正确的是（ ）。

A. 边长为 630mm 矩形消声弯管必须设置吸声导流片
B. 消声器内消声材料的织物覆盖层应逆气流方向搭接
C. 消声器内织物覆盖层的保护层可使用普通的铁丝网
D. 消声器安装时，必须设置独立的支、吊架固定牢固

**答案：** D

**解析：**
- A 错误：平面边长**大于 800mm** 时必须设置，630mm 不满足条件
- B 错误：应**顺气流方向**搭接，非逆气流
- C 错误：保护层应采用**不易锈蚀的材料**，**不得**采用普通铁丝网
- D 正确：消声器及静压箱安装时应设置**独立支吊架**

---

## 记忆卡片

### 口诀汇总

| 口诀 | 含义 |
|:----|:------|
| **"遍地烟尘"** | 排烟、低温送风、变风量、除尘 → 严密性符合中压风管要求 |
| **"主导洗米"** | 导热系数或热阻、密度、吸水率 → 绝热材料复验三项性能 |
| **"三六二，门窗人要躲"** | 通气管：300mm（基础）、600mm（有门窗）、2m（有人屋顶）——本节借用前节口诀对比记忆 |

### 易混点对比

| 对比项 | 风管（本节） | 建筑管道（上节） |
|:------|:----------:|:--------------:|
| 穿楼板套管高出楼板面 | **30mm** | 20mm（厨卫 50mm） |
| 防护套管厚度 | **≥ 1.6mm** | 按规范不同 |
| 支吊架间距 | 按边长分 4m/3m | 按管径分不同间距 |
