---
title: "4.3 变配电装置安装技术1"
chapter: "ch04-工业机电工程安装技术"
lecture: 45
section: "4.3"
tags:
  - 一建机电
  - ch04-工业机电
  - 电气装置
created: 2026-07-13
source: "2026环球网校一级建造师《机电工程管理与实务》考点精讲-第45讲"
exam_stats:
  2025: "单选 1 分 + 案例"
  2024: "单选 1 分"
  2023: "案例"
  2022: "案例"
  2021: "单选 1 分"
  2020: "案例"
  2019: "多选 2 分"
  2017: "案例"
  2014: "案例"
  2012: "案例"
  2011: "案例"
---

## 考点概览

本节 4.3 电气装置安装技术 含四个子节：

| 子节 | 内容 | 备注 |
|------|------|------|
| 4.3.1 | 变配电装置安装技术 | 新增/修改 |
| 4.3.2 | 电动机设备安装技术 | - |
| 4.3.3 | 输配电线路施工技术 | - |
| 4.3.4 | 防雷与接地装置施工技术 | - |

**本节考点：变配电装置安装技术（新增、修改）★★★**

真题分布：2011案 / 2012案 / 2014案 / 2017案 / 2019多 / 2020案 / 2023案 / 2024单 / 2025单、案

### 本节内容结构

1. **变压器安装技术**（新增，历年高频：11/12/14/17/19/20/22/23/24/25）
2. 六氟化硫封闭式组合电器（GIS）安装技术（新增 25）
3. 断路器安装技术
4. 隔离开关、负荷开关安装技术
5. 避雷器安装技术
6. 互感器安装技术

---

## 1. 变压器安装技术

### 施工程序

1. 变压器运输与就位
2. 变压器器身检查
3. 本体及附件安装
4. 注油及热油循环
5. 变压器的交接试验

---

### 1.1 变压器运输与就位

| 序号 | 关键要求 | 参数 |
|------|----------|------|
| 1 | **220kV及以上且容量≥150MVA**的变压器应装设**三维冲击记录仪** | 全程监控XYZ横/纵/垂直方向振动冲击 |
| 2 | 充干燥气体运输的变压器，油箱内气体压力 | 0.01~0.03MPa（表压），干燥气体露点 < -40℃，始终保持正压力 |
| 3 | 运输时应采取防雨及防潮措施 | - |
| 4 | 机械牵引时，牵引着力点在**重心以下**，运输倾斜角 | ≤ 15°，牵引速度 ≤ 2m/min，采取防滑防溜措施 |
| 5 | 吊装索具必须检查合格，钢丝绳挂在**油箱吊钩**上 | **顶盖吊环仅作吊芯检查用**，严禁吊装整台变压器 |
| 6 | 装有气体继电器的变压器，顶盖沿气流方向坡度 | 1.0%~1.5%的升高坡度（制造厂规定不需设置坡度的除外） |

> **气体继电器**：监测变压器内部故障，检测到异常时报警或跳闸。

---

### 1.2 变压器器身检查

#### 触发器身检查的条件

运输和装卸过程中**冲撞加速度 > 3g** 或冲撞加速度监视装置出现异常时，应由建设、监理、施工、运输和制造厂等单位代表共同分析原因，决定现场器身检查或返厂处理。

#### 环境要求

| 条件 | 要求 |
|------|------|
| 天气 | 雨、雪天，风力 ≥ 4级，相对湿度 ≥ 75% 时**不得进行**器身检查 |
| 箱内空气 | 持续补充干燥空气，含氧量 ≥ 18%，相对湿度 ≤ 20% |

#### 吊罩/吊芯检查

- 吊索与铅垂线的夹角 **不宜大于 30°**
- 起吊过程中，器身不得与箱壁接触

#### 检查内容

- 铁芯、绕组检查
- 绝缘围屏、引出线绝缘检查
- 无励磁调压切换装置、有载调压切换装置检查
- 绝缘屏障检查
- 强迫油循环管路与下轭绝缘接口部位检查

---

### 1.3 本体及附件安装

| 项目 | 要求 |
|------|------|
| 冷却装置密封试验 | 按制造厂规定压力值用气压或油压试验：**强迫油循环风冷却器**持续30min无渗漏；**强迫油循环水冷却器**持续1h无渗漏 |
| 一、二次引线施工 | 不应使变压器套管直接承受应力 |
| 接地要求 | 低压侧中性点**必须直接**与接地装置引出的接地干线连接；箱体、支架或外壳应接地，有标识 |
| 可拆卸连接点 | 中性点接地回路中，靠近变压器处宜做一个可拆卸的连接点 |

---

### 1.4 注油及热油循环

| 序号 | 要求 |
|------|------|
| 1 | 不同牌号绝缘油或同牌号新油与运行油混合前，**必须做混油试验** |
| 2 | 新安装的变压器**不宜使用混合油** |
| 3 | 220kV及以上变压器应**真空注油**，油温高于器身温度，注油速度 ≤ 100L/min |
| 4 | 抽真空时，必须将不能承受真空下机械强度的附件与油箱隔离 |
| 5 | 热油循环时，冷却器内的油应与油箱主体的油**同时进行热油循环** |

---

### 1.5 变压器交接试验

**记忆口诀：3测量 3试验 3检查**

| 编号 | 试验项目 | 备注 |
|------|----------|------|
| 1 | 变压器油试验 | 新增 |
| 2 | 测量绕组连同套管的直流电阻 | 与绝缘有关 |
| 3 | 检查所有分接电压比 | - |
| 4 | 检查变压器绕组的极性和接线组别 | - |
| 5 | 测量铁芯及夹件的绝缘电阻 | 与绝缘有关 |
| 6 | 测量绕组连同套管的绝缘电阻、吸收比或极化指数 | 与绝缘有关 |
| 7 | 绕组连同套管的交流耐压试验 | 与绝缘有关 |
| 8 | 冲击合闸试验 | - |
| 9 | 检查变压器的相位 | - |

> 与绝缘有关的试验：(1)油试验、(5)铁芯夹件绝缘电阻、(6)绝缘电阻/吸收比/极化指数、(7)交流耐压试验

#### 干式变压器交接试验

| 编号 | 试验项目 |
|------|----------|
| 1 | 测量绕组连同套管的直流电阻 |
| 2 | 检查所有分接的电压比 |
| 3 | 检查三相接线组别和单相变压器引出线的极性 |
| 4 | 有载调压切换装置的检查和试验 |
| 5 | 测量绕组连同套管的绝缘电阻 |
| 6 | 绕组连同套管的交流耐压试验 |
| 7 | 冲击合闸试验 |

---

### 1.5.1 变压器油试验（新增）

#### 试验项目

外状、水溶性酸、酸值、**闪点**（油蒸汽闪燃最低温度）、水含量、**界面张力**（mN/m，油清洁度）、**介质损耗因数**（电场作用下能量损耗程度）、**击穿电压**、**体积电阻率**（电场作用下阻止漏导电流通过的能力）、油中含气量、油泥与沉淀物、油中溶解气体组分含量色谱分析、油中颗粒度限值。

#### 色谱分析要求

电压等级在 **66kV及以上** 的变压器，在以下三个时间点各进行一次器身内绝缘油的油中溶解气体**色谱分析**：

1. 注油静置后
2. 耐压和局部放电试验 24h后
3. 冲击合闸及额定电压下运行 24h后

各次测得的氢、乙炔、总烃含量应**无明显差别**。

| 成分 | 新装变压器限值 |
|------|---------------|
| 总烃（碳+氢） | ≤ 20μL/L |
| H₂ | ≤ 10μL/L |
| C₂H₂（乙炔） | ≤ 0.1μL/L |

#### 油中水含量测量

| 电压等级 | 水含量限值 |
|----------|-----------|
| 110（66）kV | ≤ 20mg/L |
| 220kV | ≤ 15mg/L |
| 330~750kV | ≤ 10mg/L |

> 起点：25ppm

#### 油中含气量测量

电压等级 **330~750kV** 的变压器，油中含气量 ≤ **1%**（体积分数），应按规定时间静置后取样测量。

---

### 1.5.2 测量绕组连同套管的直流电阻

| 变压器容量 | 各相绕组差别 | 无中性点引出（线间）差别 |
|-----------|-------------|----------------------|
| ≤1600kVA | ≤ 4% | ≤ 2% |
| >1600kVA | ≤ 2% | ≤ 1% |

- 与同温下出厂实测数值比较，相应变化 ≤ **2%**
- 不同温度下电阻值换算公式：

$$R_2 = R_1 \times \frac{T + t_2}{T + t_1}$$

其中：
- $R_1$：温度 $t_1$（℃）时的电阻值（Ω）
- $R_2$：温度 $t_2$（℃）时的电阻值（Ω）
- $T$：计算用常数，铜导线取 **235**，铝导线取 **225**

> 示例：初始20℃、10Ω、铜导线，计算100℃时：$10 \times \frac{235+100}{235+20} = 10 \times \frac{335}{255} \approx 13.14\Omega$
>
> 原理：温度升高，原子运动加剧，阻碍电流流动，电阻增大。

---

### 1.5.3 检查所有分接电压比

| 变压器类型 | 允许偏差 |
|-----------|---------|
| 35kV以下，电压比 < 3 | ±1% |
| 其他变压器额定分接下 | ≤ ±0.5% |
| 其他分接 | 在阻抗电压值（%）的1/10以内，且允许偏差 ±1% |

---

### 1.5.4 检查变压器绕组的极性和接线组别

- 检查方法：**直流感应法**（测极性）或**交流电压法**（测组别）
- 三相变压器的接线组别和单相变压器引出线的极性应与铭牌和外壳符号**相符**

**常见接线组别示例：**

| 电压等级 | 接线组别 | 含义 |
|----------|---------|------|
| 10/0.4kV | D, yn11 | 高压△，低压Y带中性点引出，11点 |
| 35/10kV | Y, d11 | 高压Y，低压△，11点 |

---

### 1.5.5 测量铁芯及夹件的绝缘电阻

| 项目 | 要求 |
|------|------|
| 测量项目 | ①铁芯对地绝缘电阻（必须单点对地）②夹件对地绝缘电阻（必须单点对地）③铁芯对夹件绝缘电阻（必须绝缘） |
| 测量时机 | **所有安装工作结束后**进行 |
| 专用铁芯接地线引出套管 | 注油前后测量对外壳绝缘电阻 |
| 兆欧表 | **2500V** 兆欧表，持续时间 **1min**，应无闪络及击穿 |

---

### 1.5.6 测量绕组连同套管的绝缘电阻、吸收比或极化指数（新增）

#### 绝缘电阻测量

| 绕组 | 兆欧表电压 |
|------|-----------|
| 高压绕组对外壳 | 2500V |
| 低压绕组对外壳 | 500V |

- 测量后应将高、低压绕组进行**放电处理**
- 绝缘电阻值 ≥ 出厂试验值的 **70%** 或 ≥ **10000MΩ**（20℃）
- 不同温度需换算到同一温度比较

**温度换算公式：**

- 实测温度 > 20℃：$R_{20} = A \times R_t$
- 实测温度 < 20℃：$R_{20} = R_t / A$

> 记忆：**大乘小除**（实测温度大（>20℃）则乘，小（<20℃）则除）

**表4.3-1 油浸式电力变压器绝缘电阻温度换算系数**

| 温度差K（℃） | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45 | 50 | 55 | 60 |
|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|
| 换算系数A | 1.2 | 1.5 | 1.8 | 2.3 | 2.8 | 3.4 | 4.1 | 5.1 | 6.2 | 7.5 | 9.2 | 11.2 |

> 记忆口诀：三格0.3小步走，两格0.5中步走，0.6/0.7快步走，1/1.1加速走，最后1.3/1.8大步不回头

#### 吸收比与极化指数

| 分类 | 适用条件 | 公式 | 合格值 | 不考核条件 |
|------|---------|------|--------|-----------|
| **吸收比** | 35kV及以上且≥4000kVA | R60s/R15s | ≥1.3 | R60s > 3000MΩ（20℃） |
| **极化指数** | 220kV及以上或≥120MVA | R10min/R1min | ≥1.5 | R60s > 10000MΩ（20℃） |

> - 吸收比测**小设备**受潮情况；极化指数测**大设备**受潮情况
> - 吸收比 > 1.3 表明绝缘未曾受潮或受潮程度不严重
> - 极化指数宜用 **5000V** 兆欧表测量

---

### 1.5.7 绕组连同套管的交流耐压试验

油浸式变压器绝缘试验应在**充满合格油，静置一定时间，待气泡消除**后方可进行。

**表4.3-2 油浸式变压器电压等级与充油后静置时间**

| 电压等级（kV） | 110（66）及以下 | 220~330 | 500 | 750 |
|:---:|:---:|:---:|:---:|:---:|
| 静置时间（h） | ≥24（1天） | ≥48（2天） | ≥72（3天） | ≥96（4天） |

**表4.3-3 油浸式电力变压器交流耐压试验电压值**

| 系统标称电压（kV） | 设备最高电压（kV） | 交流耐受电压（kV） |
|:---:|:---:|:---:|
| 10 | 12 | 28 |
| 15 | 17.5 | 36 |
| 20 | 24 | 44 |
| 35 | 40.5 | 68 |
| 66 | 72.5 | 112 |
| 110 | 126 | 160 |

> 适用于额定电压110kV及以下的油浸式电力变压器

---

### 1.5.8 冲击合闸试验

- 750kV变压器：第一次冲击合闸后带电运行时间 ≥ **30min**，其后每次 ≥ **5min**

### 1.5.9 检查变压器的相位

- 变压器的相位应与电网相位**一致**

---

## 2. 气体绝缘金属封闭开关（GIS）设备安装技术（概述）

### 通用要求

| 阶段 | 要求 |
|------|------|
| 进场前 | 齐全、无锈蚀/无裂纹/无损伤/无破损/无变形（**5无**），文件齐全（合格证、检验报告）|
| 安装时 | 连接牢固、接触良好、同一水平 |
| 安装后 | 联动正常、无卡阻、分合闸指示正确、开关动作正常、传动正确 |
| 交接试验 | 电阻、耐压试验、分合闸、报警、闭锁值；密封、牢固、接地良好（可靠）、连接可靠 |
| 气体 | 压力值和含水量 |

### 施工程序

1. 运输与保管
2. 安装（与调整）
3. 交接试验

---

## 记忆要点总结

#### 变压器交接试验"9项"口诀

**3测量 3试验 3检查**

| 3测量 | 3试验 | 3检查 |
|-------|-------|-------|
| 直流电阻 | 变压器油试验 | 电压比 |
| 绝缘电阻/吸收比/极化指数 | 交流耐压试验 | 极性和接线组别 |
| 铁芯及夹件绝缘电阻 | 冲击合闸试验 | 相位 |

#### 绝缘相关试验（4项）

①变压器油试验 → ②铁芯及夹件绝缘电阻 → ③绝缘电阻/吸收比/极化指数 → ④交流耐压试验

#### 关键数字速记

| 数字 | 对应内容 |
|------|---------|
| 3g | 触发器身检查的冲撞加速度阈值 |
| 4级 | 风力≥4级不得器身检查 |
| 15° | 变压器运输最大倾斜角 |
| 2m/min | 牵引最大速度 |
| 1.0%~1.5% | 气体继电器变压器顶盖坡度 |
| 0.01~0.03MPa | 充干燥气体运输压力 |
| -40℃ | 干燥气体露点要求 |
| 18% | 器身检查箱内含氧量下限 |
| 20% | 器身检查箱内相对湿度上限 |
| 30° | 吊罩/吊芯吊索与铅垂线最大夹角 |
| 30min / 1h | 风冷却器/水冷却器密封试验时间 |
| 100L/min | 真空注油最大速度 |
| 1.3 / 1.5 | 吸收比/极化指数合格值 |
| 235 / 225 | 铜/铝导线电阻温度换算常数 |
