2026环球网校 一级建造师《机电工程管理与实务》 考点精讲 -第17讲
【考点】变配电施工技术（修改、新增）（★ ★★）
【真题分布数据统计】（ 2016多/2018单/2021单/2022案/2025超案）
1.变压器安装 （修改、新增）
2.柴油发电机组安装 （此为新增）
3.配电柜安装 （修改、新增）
4.箱式变电所安装 （此为新增）
通用：
1、开箱/进场：型号、规格、外观、附件；
随机文件齐全（合格证、技术文件）
2、安装：连接牢固、符合规范（垂直度、间隙、水平度）、
无卡阻、合闸指示正确、联动 /动作正常 /传动正确
3、接地：（外露可导电）与保护导体可靠连接
1.变压器安装
发电厂升压变压器               10kV降压至0.4kV
1.变压器安装
1）开箱检查
（1）变压器 型号、规格 应符合设计要求，并有出厂 合格证和技术文件 ；外观无损伤，分接开关、
冷却风机、温度计等 附件齐全。
（2）变压器铭牌上应注明制造厂名称， 额定容量，一次、二次额定电压、电流，阻抗电压，联
结组别等技术数据。
开箱检查（ 实体+资料）
简记：
外观检查、规格型号数量、技术文件、记录
记忆：类比收快递
2）变压器本体及附件 安装
（1）变压器安装位置应 正确牢固 ，分接开关、冷却风机、温度计等附件安装符合设计和规范要
求。
（2）变压器箱体、支架、基础型钢及外壳 应分别单独与保护导体可靠连接 ，紧固件及防松零件
齐全。
3）三相变压器 接线组别
三相干式变压器       三相油浸式变压器
（1）10/0.4kV 电压等级的变压器一般采用 D，yn11（Δ/Yo-11）接线组别，表示一次绕组△接、
二次绕组 Y接并引出中性点 ，三相四线供电。
（2）变压器不同的接线组别能改变二次绕组线电压与一次绕组线电压的相位差。 D，yn11中的
11点钟表示二次绕组线电压超前一次绕组线电压 30°电角。 （低压线的电动势滞后高压线的电动势
330°）
（1）测量绕组连同套管的直流电阻
①测量应在各分接的所有位置上进行。
②1600kVA及以下三相变压器，各相绕组相互间的差别不应大于 4%；无中性点引出的绕组 ，线间
各绕组相互间差别不应大于 2%；
③1600kVA以上变压器，各相绕组相互间差别不应大于 2%；
无中性点引出的绕组 ，线间相互间差别不应大于 1%。
4）干式变压器 交接试验
（1）测量绕组连同套管的 直流电阻
（2）检查所有分接的 电压比
（3）检查变压器的三相 接线组别 和单相变压器 引出线的极性
（4）有载调压切换 装置的检查和试验
（5）测量绕组连同套管的 绝缘电阻
（6）绕组连同套管的 交流耐压试验
（7）冲击合闸试验
知识点补充：
1.直流电阻指导体的电阻，导体直流电阻越小，导电能力越好。绝缘电阻指绝缘材料的电阻，绝
缘材料绝缘电阻越大，绝缘性能越好。
交流耐压试验是鉴定电力设备绝缘强度的方法。是保证设备安全运行的重要措施，通过 试验，掌
握设备绝缘状况，及时发现绝缘内部隐藏的缺陷。
耐压试验的缺点是会给绝缘造成一定的损伤。
（1）测量绕组连同套管的直流电阻
1600kVA 及以下三相变压器，各相绕组相互间的差别不应大于 4%；无中性点引出的绕组，线间各
绕组相互间差别不应大于 2%；
1600kVA 以上变压器，各相绕组相互间差别不应大于 2%；无中性点引出的绕组，线间相互间差别
不应大于 1%。
（2）检查所有分接的电压比
与制造厂铭牌数据相比：  分接位—电压调节档位（匝数）
电压等级在 35kV以下，电压比小于 3的变压器，电压比允许偏差应为 ±1%；
其他变压器额定分接下，电压比允许偏差不应超过 ±0.5%。
（3）检查变压器的三相接线组别和单相变压器引出线的极性
①变压器的三相接线组别和单相变压器引出线的极性应 符合设计要求。
②变压器的三相接线组别和单相变压器引出线的极性应与铭牌上的标记和外壳上的符号 相符。
（4）有载调压切换装置的检查和试验
（通过改变变压器的高低压绕组的匝数比，调节输出电压）
①在变压器 无电压下 ， 有载分接开关的手动操作不应少于 2个循环、 电动操作不应少于 5个循环，
其中电动操作时电源电压应为额定电压的 85%及以上。
——测机械特性
②在变压器 带电条件下进行有载调压开关电动操作，动作应正常。
——测带负荷状态
（5）测量绕组连同套管的绝缘电阻
绝缘电阻值不应低于产品出厂试验值的 70%或不低于 10000MΩ（20℃）。
（6）绕组连同套管的交流耐压试验
额定电压在 35kV及以下的干式电力变压器，交流耐压试验电压应按表 3.2-2实施。
表 3.2-2干式电力变压器交流耐压试验电压值（ kV）
（7）冲击合闸试验
① 在额定电压下对变压器的冲击合闸试验，应进行 5次，每次间隔时间宜为 5min，应无异常现
象。
②冲击合闸宜在变压器 高压侧进行，中性点接地的电力系统试验时，变压器中性点应可靠接地。
③ 发电机与变压器组中间连接 无操作断开点的变压器，可不进行冲击合闸试验 。
④无电流差动保护的干式变压器可冲击 3次。
2.柴油发电机组安装
1）柴油发电机组 进场验收
（1）核对主机、附件、专用工具、备品备件和随机技术文件；合格证和出厂试运行记录 应齐全、
完整，发电机及其控制柜应有出厂试验记录。
（2）设备外观检查应有铭牌，涂层应完整，机身应无缺件。
（3）随机的配电柜（控制柜）中开关、保护装置的 型号、规格 正确，出厂试验的 锁定标记无位
移，有位移的应重新进行试验标定。
2）柴油发电机组 安装
（1）机组安装前， 基础应验收合格。
（2）安放后，采取地脚螺栓固定的机组应 初平，螺栓孔灌浆、精平、紧固 地脚螺栓、二次灌浆
等安装合格。
3）柴油发电机组 接线
（1）发电机组、配电柜、控制柜的接线应正确，紧固件紧固状态良好，无遗漏脱落。
（2）柴油发电机馈电线路连接后，输出端的相序应与原供电系统的 相序一致 。（相位的顺序）
（某时刻的位置）
4）柴油发电机组 接地
（1）发电机的中性点接地连接方式及接地电阻值应符合设计要求，接地螺栓防松 零件齐全，且
有标识。
（2）发电机本体和机械部分的外露可导电部分应分别 与保护导体可靠连接 ，并应有标识；燃油
系统的设备及管道的防静电接地应符合设计要求。
5）柴油发电机组 交接试验
（1）发电机组至配电柜馈电线路的相间、相对地间的绝缘电阻值，低压馈电线路不应小于 0.5M
Ω，高压馈电线路不应小于 1MΩ/kV；绝缘电缆馈电线路 直流耐压试验 应符合现行国家标准的规定。
（2）当柴油发电机并列运行时，应保证其 电压、频率和相位 一致。