2026环球网校 一级建造师《机电工程管理与实务》 考点精讲 -第18讲
3．配电柜安装
补充：配电柜的功能是正常运行时用来接受和分配电能，发生故障时通过自动或手动操作，迅速
切除故障部分，恢复正常运行。
配电装置是具体实现电气主接线功能的重要装置。
由母线、开关设备、保护电器、测量仪表和其他附件等组成。
1）进场验收
（1） 配电（开关）柜 型号、规格、技术参数 符合设计要求；查验 合格证和随带技术文件 ：高低
压成套配电柜、蓄电池柜、 UPS柜、EPS柜等应有 出厂试验报告 。
（2） 柜体应有吊环，表面 涂层应完整、 无明显碰撞凹陷 ，柜内电器及部件 无损伤和裂纹等缺
陷；具有机械、电气防误操作的 联锁装置 。蓄电池壳体应无碎裂、漏液，充油、充气设备应无泄漏。
2）基础型钢框架制作安装
（1）基础框架一般采用 10号槽钢（型钢）制作；型钢框架安装后的 水平度、不平行度 允许偏差
应符合规范要求。  一般基础型钢框架顶部宜高出地坪 100mm, 小车式开关柜的基础型钢框架顶面宜
与工作地面齐平。
（2）每组型钢框架的两端应采用不小于 100mm2镀锌扁钢与接地干线电焊连接，且 不少于两处接
地。
3）柜体固定
（1） 按施工图的配电柜编号 顺序排列固定， 先安装中间 位置的配电柜， 调整水平度、 垂直度 后，
再安装调整左右相邻两侧的柜体。柜体与柜体之间、柜体与基础框架之间应分别用 镀锌螺栓 固定，成
套配电柜安装允许偏差应符合规范规定。
（2）手车式配电柜和抽屉式配电柜的 机械闭锁、电气闭锁 应动作准确可靠，触头接触应紧密；
抽屉单元和手车单元应能轻便灵活拉出和推进， 无卡阻碰撞现象。
4）柜内母线安装（ 配线）
（1）柜内母线绝缘子不能有 损坏及裂纹 ，裸铜母线间要有足够的电气绝缘 安全距离 。
（2）配电柜相互间的连接母线应由厂家配套制作，现场安装。母线搭接的接触面应涂 导电膏，
用力矩扳手 紧固连接螺栓。
5）柜内二次 配线
（1）柜内线缆的 弯曲半径 不应小于线缆允许弯曲半径，导线连接不应损伤线芯。
（2）除电子元件回路外，二次回路的绝缘导线额定电压不应低于 450/750V （导体对地 /导体之
间）；
铜芯绝缘导线的导体截面积，电流回路不应小于 2.5mm2，
其他回路不应小于 1.5mm2。
补充：
（3）二次回路连线应成束绑扎，不同电压等级、交流、直流线路及计算机控制线路应 分别绑扎 ，
且应有标识；固定后 不应妨碍 手车开关或抽出式部件的拉出或推入。
（4）电流（电压）互感器安装就位后，各接地 引出端子接地良好 。暂时不使用的电流互感器二
次线圈应 短路后再接地 。
6）柜内电涌保护器（ SPD）（浪涌保护器 Surge Protective  Device）安装
（1）SPD的型号、 规格、 安装布置及接线形式 应符合设计要求； SPD的连接导线应平直、 足够短，
且不宜大于 0.5m。
（2）接地导线的位置 不宜靠近出线位置
7）柜体接地
（1）配电柜（箱）的金属框架及基础型钢应 与保护导体可靠连接 ；对于装有电器的可开启门，
门和金属框架的接地，应选用截面积不小于 4mm2的黄绿色绝缘铜芯软导线连接，并应有标识。
（2）柜（台、箱）等配电装置应有可靠的防电击保护；装置内保护接地导体（ PE）（保护接地 ）
排应有裸露的连接外部保护接地导体的端子，并应可靠连接。
8）安装后检查
（1）开关及保护装置的 规格、型号 应符合设计要求；
闭锁装置 动作应准确、可靠；
主开关的辅助开关切换动作应与主开关 动作一致 ；
应标明被控设备 编号及名称或操作位置 ，接线端子应有编号且清晰。
（2）手车、抽屉式成套配电柜推拉应灵活， 无卡阻碰撞 现象。动触头与静触头的中心线应一致，
且触头接触应紧密，投入时， 接地触头应先于 主触头接触；退出时， 接地触头应后 于主触头脱开；手
车单元接地触头可靠接地。
（提示：始终保持接地，保证安全）
9）交接试验规定
（1）进行绝缘试验时，除制造厂装配的成套设备外，宜将连接在一起的各种设备 分离，单独试
验。
同一试验标准 的设备可连在一起试验。
无法单独试验时，已有出厂试验报告的 同一电压等级 不同试验标准的电气设备，也可连在一起进
行试验。试验标准应采用连接的各种设备中的 最低标准 。
（2）交流耐压 试验时加至试验标准电压后的持续时间，无特殊说明时应为 1min。
（3）绝缘试验应在良好天气且被试物及仪器周围温度不低于 5℃，空气相对湿度不高于 80%的条
件下进行。
（4）绝缘电阻测量，应使用 60s的绝缘电阻值（ R60s）；
吸收比是绝缘电阻值 R60s与 R15s的比值；
——测小设备受潮
极化指数是绝缘电阻值 R10min与R1min的比值。
——测大设备受潮
补充：吸收比大于 1.33时，表明电机
绝缘不曾受潮或受潮程度不严重
10）配电柜（开关柜）试验
（1）低压成套配电柜（开关柜）间线路的线间和线对地间绝缘电阻值， 馈电线路不应小于 0.5M
Ω，二次回路不应小于 1MΩ；测量绝缘电阻应根据电压等级来选择兆欧表等级；设备电压等级 与兆
欧表的选用应符合表 3.2-3的规定；用于极化指数测量时，兆欧表短路电流不应低于 2mA。
表3.2-3 设备电压等级与兆欧表的选用关系
序号 设备电压等级（ V） 兆欧表电压等级（ V） 兆欧表最小量程（ MΩ）
1 ＜100 250 50
2 ＜500 500 100
3 ＜3000 1000 2000
4 ＜10000（10kv） 2500 10000
5 ≥10000 2500或5000 10000
（2）高压成套配电柜应按规范规定进行交接试验，新型高压电气设备和继电保护装置投入使用
前，应按产品技术文件要求进行交接试验。
回路中的电子元件不应参加交流工频耐压试验，
50V及以下回路可不做交流工频耐压试验。
（3）二次回路的耐压试验电压应为 1000V，当回路绝缘电阻值大于 10MΩ时，应采用 2500V兆欧
表代替，试验持续时间应为 1min或符合产品技术文件要求。
48V及以下电压等级回路可不做交流耐压试验；回路中有电子元器件设备的，试验时应将插件拔
出或将其两端短接。
（4）低压成套配电柜（箱）内末端用电回路中 ，所设过电流保护电器兼作故障防护时，应在回
路末端测量 接地故障回路阻抗 。
（5）配电箱内的剩余电流动作保护器（ RCD）（漏电保护器：漏电时立刻断电，通过“施加额定
剩余电流”模拟漏电电流，测试其是否跳闸）
应在施加额定剩余动作电流（ I∆n）的情况下测试动作时间，且测试值应符合设计要求。
干线回路 RCD的测试宜在 RCD出口处进行；  （测试末端）
其他回路 RCD的测试应在回路末端进行。 （插座最远处）
11）真空断路器试验 （新增）
（1）每相导电回路电阻值测量应采用电流 不小于100A的直流压降法 ；测试结果应符合产品技术
文件的规定。  R=U/I
（2）真空断路器交流耐压试验应在断路器 合闸及分闸状态下 进行；
在合闸状态下进行时，真空断路器的交流耐受电压应符合表 3.2-4的规定；
在分闸状态下进行时，真空灭弧室断口间的试验电压应按产品技术条件的规定，当产品技术文件
没有特殊规定时，真空断路器的交流耐受电压应符合表 3.2-4的规定； 试验中不应发生贯穿性放电 。
表3.2-4  真空断路器的交流耐受电压
注：25/18—出厂试验 /交接试验
相对地：带电部件和外壳之间的绝缘；相间：不同相导体间的绝缘
断路器断 口：分闸状态下动静触头间的绝缘；隔离断口：隔离开关分闸后的绝缘
（3）测量断路器主触头的分、合闸时间，测量分、合闸的 同期性，测量合闸过程中触头接触后
的弹跳时间的规定： ——测机械特性
合闸过程中触头接触后的弹跳时间，  （动、静触头）
40.5kV以下断路器不应大于 2ms，
40.5kV及以上断路器不应大于 3ms。
（4）测量分、合闸线圈及合闸接触器线圈的 绝缘电阻和直流电阻 的规定： ——测电气特性
测量分、  合闸线圈及合闸接触器线圈的 绝缘电阻值 ，不应低于 10MΩ；
测量分、合闸线圈及合闸接触器线圈的 直流电阻值 与产品出厂试验值相比应无明显差别。
12）金属氧化物避雷器试验
（1）测量金属氧化物避雷器及基座绝缘电阻 。
电压等级  兆欧表选用规格  绝缘电阻值要求
35kV以上 5000V兆欧表 不应小于  2500MΩ
1~35kV 2500V兆欧表 不应小于  1000MΩ
1kV以下 500V兆欧表 不应小于  2MΩ
②基座绝缘电阻值不应低于 5MΩ。
（2）测量金属氧化物避雷器的 工频参考电压和持续电流 。（避雷器能耐受的安全电压、该电压
下避雷器允许通过的微小电流 ）
（3）测量金属氧化物避雷器直流参考电压和 0.75倍直流参考电压下的 泄漏电流 。
4．箱式变电所 安装
1）箱式变电所安装
（1）箱式变电所的基础应 高于室外地坪 ，周围排水通畅。用地脚螺栓固定的螺帽应齐全，拧紧
牢固。金属箱式变电所的箱体 应与保护导体可靠连接 ，且有标识。
（2）箱式变电所的高压和低压配电柜内部 接线应完整 、低压输出回路 标记应清晰回路名称应准
确。检查数量：按回路数量抽查 10%，且不得少于 1个回路。
（3）箱式变电所内、外涂层应完整、无损伤，有通风口的，其风口防护网应完好。
2）箱式变电所 交接试验
（1）变压器、电气设备 以及继电保护系统 在投入运行前 应交接试验合格 。
（2）由高压成套开关柜、低压成套开关柜和变压器三个独立单元 组合成的箱式变电所高压电气
设备部分，应按规范的规定完成交接试验且合格。
（3）对于高压开关、熔断器等与变压器组合在同一个密闭油箱内的箱式变电所，交接试验应按
产品提供的技术文件要求执行。
通用：
1、开箱/进场：型号、规格、外观、附件；
随机文件齐全（合格证、技术文件）
2、安装：连接牢固、符合规范（垂直度、间隙、水平度）、
无卡阻、合闸指示正确、联动 /动作正常 /传动正确
3、接地：（外露可导电）与保护导体可靠连接