2026环球网校 一级建造师《机电工程管理与实务》 考点精讲 -第19讲
【考点】供电干线和配电线路施工技术 （★★★）
【真题分布数据统计】（ 2015单/2017多/2018案/2020多/2023单）
1.母线槽施工技术 （20）
2.梯架（槽盒）施工技术
3.导管施工技术 （17、18、23）
4.导管内穿线和槽盒内导线敷设要求 （15）
5.室内电缆敷设要求 （新增）
1.母线槽施工技术
补充：母线槽是由金属板（钢板或铝板）为保护外壳、导电排、绝缘材料及有关附件组成的母线
系统。
1.母线槽施工技术
1）检查验收
2）支架安装要求
3）母线槽安装连接要求 （20多）
4）母线槽通电前检查
1）检查验收
（1）母线槽外壳应无明显变形，附件应齐全，母线螺栓搭接面应平整、镀层完整，无起皮和麻
面。用1kV兆欧表测量每节母线槽的绝缘电阻，绝缘电阻值不得小于 20MΩ。
（2）有防护等级要求的母线槽应检查产品及附件的 防护等级 ，母线槽连接部件的防护等级应与
母线槽本体防护等级一致，其标识应完整。防火型母线槽应有 防火等级和燃烧报告 。
2）支架安装要求
（1）母线槽支架安装应牢固，采用金属吊架固定时，应设有 防晃支架 ；
重力不小于150N/m（≈每米 15kg）母线槽应进行抗震设防，设置 抗震支架 。
（2）水平敷设的母线槽，每节不得少于 1个支架，距 转角0.4～0.6m处应设置支架，支架固定
点不应设置在母线槽的连接处或分接单元处。
（3）室内配电母线槽的圆钢吊架直径不得小于 8mm，室内照明母线槽的圆钢吊架直径不得小于
6mm。（20二）
3）母线槽安装连接要求
（1）母线槽安装应平直，配电母线槽水平度与垂直度允许偏差不宜大于 1.5‰，全长允许偏差
不宜大于 20mm；
照明母线槽水平度允许偏差全长不应大于 5mm，垂直偏差不应大于 10mm。母线槽与外壳同心度的
允许偏差不应大于 5mm。
（2）母线槽不宜平行安装在水管的正下方。如果母线槽与水管有交叉穿越时，宜从水管 上方穿
越，如果从水管下方穿越时，应在母线槽与水管之间设置 防水挡板 。
（3）母线槽跨越建筑物 变形缝时，应设置 补偿装置 ；母线槽直线敷设长度超过 80m，每50～60m
宜设置伸缩节。
（4）母线槽的连接处不应设置在穿越楼板或墙体处，垂直穿越楼板处应设置弹簧支架，其孔洞
四周应设置高度为 50mm及以上的防水台，并采取 防火封堵 措施。
（5）母线槽连接后不应受到额外应力；母线槽的连接紧固应用 力矩扳手 ，搭接螺栓紧固力矩应
符合产品技术文件要求或规范标准要求。母线槽连接后的接触电阻值应小于 0.1Ω。
（6）母线槽的金属外壳间应 连接可靠 ，母线槽全长与接地保护导体连接不应少于 2处；分支母
线槽的金属外壳末端应与接地保护导体连接。
未设弹簧垫及平垫
4）母线槽通电前检查
（1）母线绝缘电阻测试和耐压试验应合格， 母线槽绝缘电阻值 不应小于 0.5MΩ。
补充：每节母线槽的绝缘电阻，绝缘电阻值不得小于 20MΩ
（2）分接单元插入时， 接地触头应先于 相线触头接触，且触头应连接紧密；退出时， 接地触头
应后于相线触头脱开，分接单元内开关设备处于断路状态。 （始终保持接地）
2.梯架（槽盒）施工技术
补充：
电缆梯架：带有牢固地固定在纵向主支撑组件上的一系列横向支撑构件的电缆支撑物，特点是散
热好，防护差。
电缆槽盒：用于将 绝缘导线、电缆、软电线完全包围起来且带有可移动盖子的底座组成的封闭外
壳。
它们都是用于敷设电线、电缆的构件。
槽盒
2.梯架（槽盒）施工技术
1）检查验收
2）支架安装要求
3）金属梯架（槽盒）安装要求
4）金属梯架（槽盒）接地要求
1）检查验收
钢制梯架（槽盒）涂层应完整、无锈蚀；配件应齐全，表面应光滑、不变形。铝合金梯架（槽盒）
涂层应完整、无破损，不应有扭曲变形、压扁或表面划伤等现象。塑料槽盒应无破损，对阻燃性能有
异议时，应抽样送有资质的检测机构进行检测。
2）支架安装要求
（1）在建筑钢结构构件上不得熔焊支架，且不得热加工开孔。
（2）水平安装的支架间距宜为 1.5～3.0m，垂直安装的支架间距 不应大于 2m。
采用金属吊架固定时，圆钢直径不得小于 8mm，并应有防晃支架，在分支处或端部 0.3～0.5m处
应有固定支架。重力 不小于150N/m的梯架（槽盒）应设置 抗震支架 。
3）金属梯架（槽盒）安装要求
（1）金属梯架（槽盒）的连接螺栓、与支架的固定螺栓应采用 方颈螺栓 ，螺母应位于梯架（槽
盒）外侧，以避免电缆敷设时螺栓头损伤电缆。金属梯架（槽盒）转弯、分支处宜采用专用连接配件。
（2）梯架（槽盒）穿越电气竖井楼板处和穿越不同防火区时，应有 防火隔离 措施，穿越楼板处
的预留洞周边应砌筑 防水台。
4）金属梯架（槽盒）接地要求
（1）金属梯架（槽盒）全长不大于 30m时，与保护接地导体连接不应少于 2处；
全长大于 30m时，每隔20～30m处应增加 一个接地连接点 ，终端和起始端均应接地。 （22二）
（2）非镀锌金属梯架（槽盒）之间连接的两端应 跨接保护 联结导体，保护联 结导体的截面应符
合设计要求。镀锌金属梯架（槽盒）之间不跨接保护联 结导体时，连接板每端不应少于 2个有防松螺
帽或防松垫圈的连接固定螺栓。
3.导管施工技术
1）导管进场验收
2）支架安装要求
3）金属导管敷设要求 （17多）
4）金属导管接地要求
5）塑料导管敷设要求
6）柔性导管敷设要求 （18案、23单）
2）支架安装要求 （同梯架、槽盒）
（1）导管采用金属吊架固定时，圆钢直径不得小于 8mm，并应设置 防晃支架。（ 22二）
在距离箱（盒）、分支处、端部 0.3～0.5m处应设置固定支架。内径不小于 60mm的导管应设置
抗震支架。
3）金属导管敷设要求
（1）钢导管不得采用对口熔焊连接；镀锌钢导管或壁厚小于或等于 2mm的钢导管，不得采用套
管熔焊连接。
镀锌钢导管、可弯曲金属导管和金属柔性导管不得熔焊连接。
（3）导管的弯曲半径
明配导管的弯曲半径不宜小于管外径的 6倍，当两个接线盒间只有一个弯曲时，其弯曲半径不宜
小于管外径的 4倍。
埋设于混凝土内的导管弯曲半径不宜小于管外径的 6倍，
当埋于地下时，其弯曲半径不宜小于管外径的 10倍。
总结：
明配——弯曲半径不宜小于管外径的 6倍；4倍（一个）
暗配——弯曲半径不应小于管外径的 6倍；10倍（地下）
（4）暗配导管的表面埋设深度与建筑物（构筑物）表面距离不应小于 15mm。
墙体暗配管，整齐美观，埋设深度满足规范要求
（5） 导管穿越防护密闭隔墙时， 应设置预埋套管， 预埋套管两端露出墙面的长度宜为 30～50mm，
导管穿越密闭穿墙套管的两侧应设置过线盒，并做好 封堵。
4）金属导管接地要求
（1）非镀锌钢导管采用螺纹连接时，连接处的两端应焊接保护联结导体，保护联结导体宜为圆
钢，且直径不应小于 6mm，搭接长度应为圆钢直径的 6倍。（23案二）
（2）镀锌钢导管、可弯曲金属导管和金属柔性导管连接处的两端宜采用专用接地卡固定保护联
结导体；保护联结导体应为截面不小于 4mm2铜芯软导线。
5）塑料导管敷设要求
（2）当塑料导管在墙体上剔槽埋设时，应采用强度等级不小于 M10的水泥砂浆抹面保护，且砂
浆厚度不应小于 15mm。
6）柔性导管敷设要求
（1） 刚性导管经柔性导管与电气设备、 器具连接时， 柔性导管的长度在动力工程中 不宜大于 0.8m，
在照明工程中 不宜大于 1.2m。（18案）
（2）柔性导管与刚性导管或电气设备、器具间的连接应采用 专用接头 ，柔性导管与刚性导管无
专用接头可用时，可使用 接线盒过渡连接。
（3）金属柔性导管不应作为保护 联结导体的接续导体。
4.导管内穿线和槽盒内导线敷设要 求
1）导管内穿线要求
（1）绝缘导线穿入金属导管的管口在穿线前应装设 护线口。
（2） 绝缘导线接头不得设置在导管和槽盒内， 应设置在 专用接线盒 （箱） 或器具内， 接线盒 （箱）
的设置位置应便于检修。
（3）同一交流回路的绝缘导线不应穿于不同金属导管内。
（4）不同回路、不同电压等级和交流与直流线路的绝缘导线不应穿于同一导管内。
2）槽盒内导线敷设要求
（1）同一交流回路的绝缘导线不应敷设于不同的金属槽盒内。
（2）同一槽盒内不宜同时敷设绝缘导线和电缆。
（3）同一路径无抗干扰要求的线路，可敷设于同一槽盒内。
（4）槽盒内的绝缘导线总截面积（包括外护套）不应超过槽盒内截面积的 40%。
5.室内电缆敷设要求
1）电缆检 查验收
电缆型号、规格 应符合设计要求； 外观应无损伤，当对电缆的外观和密封状态有怀疑时，应进行
受潮判断；外护套有导电层的电缆，应进行外护套 绝缘电阻测试 并合格。
2）电缆敷设前检查
（1）电缆沟、电缆隧道、电缆排管、电缆井、交叉跨越管道及直埋电缆沟的 深度、宽度、弯曲
半径等应符合设计要求。
（2）电缆放线架应放置平稳，钢轴的 强度和长度 应与电缆盘重量和宽度相适应，敷设电缆的机
具应检查并调试正常，电缆盘应有可靠的制动措施。
（3）按设计和实际路径 计算每根电缆的长度， 合理安排 每盘电缆，减少电缆接头；中间接头位
置应避免设置在倾斜处、转弯处、交叉路口、与其他管线交叉处。 （18案二）
3）电缆敷设要求
（1）电缆敷设时，电缆应从盘的 上端引出，不应使电缆在支架上及地面摩擦拖拉。电缆上不得
有铠装压扁、电缆绞拧、护层折裂等未消除的机械损伤 。
（2）机械敷设大截面电缆时，应在牵引头或钢丝网套与牵引钢缆之间装设防捻器。机械敷 设电
缆的速度不宜超过 15m/min。
电缆输送机
电缆牵引机
（3）并联使用的电力电缆，其额定电压、型号、规格和长度应相同。并列敷设的电缆，其接头
位置宜相互错开 。
（4）电缆明敷接头，应用 托板托置固定 ；电缆共通道敷设存在接头时，接头宜采用防火隔板或
防爆盒进行隔离；电力电缆在终端头与接头附近宜留有备用长度。
（5）电缆保护导管的内径应不小于电缆外径的 1.5倍。
保护管内的电缆
交流单芯电缆 或分相后的每相电缆 不得单根穿于钢导管内 ， 固定用的夹具和支架不应形成闭合磁
路。（通用）
提示：单根导线的周围存在交变磁场，磁场会和钢管发生电磁感应在钢管中产生涡流，导致钢管
发热引起火灾。
（6）电缆出入电缆沟，电气竖井，建筑物，配电（控制）柜、台、箱处以及管子管口处等部位
应采取防火封堵或密封措施 。
4）电缆线路试验 （新增）
（1）主绝缘及外护层 绝缘电阻 测量：
①测量绝缘电阻用兆欧表的额定电压等级，
电缆绝缘测量宜采用 2500V兆欧表， （基准）
6/10kV及以上电缆也可用 5000V兆欧表； （高）
橡塑电缆外护套、内衬层的测量宜采用 500V兆欧表（低）。
②橡塑电缆外护套、内衬层的 绝缘电阻 不应低于 0.5MΩ/km；
耐压试验前后的绝缘电阻测量应无明显变化。
（2）交流耐压试验。橡塑电缆的交流耐压试验电压和时间应符合表 3.2-5的规定。
表3.2-5橡塑电缆的交流（ 20～300Hz）耐压试验电压和时间
（导体对地 /导体之间）          低压2/高压1.7；低压15min/高压1h
电缆震荡波试验仪
局部放电检测
（3）应对电缆的 每一相测量其主绝缘的 绝缘电阻和进行耐压试验 。对统包绝缘 的三芯电缆，应
分别对每一相 进行，其他两相导体、金属屏蔽或金属套和铠装层应一起接地； （共用绝缘层，低压电
缆）
对分相屏蔽 的三芯电缆和单芯电缆，可一相或多相 同时进行，非被试相导体、金属屏蔽或金属套
和铠装层应一起接地。 （独立屏蔽层，高压电缆）
（4）对金属屏蔽或金属套一端接地，另一端装有护层过电压保护器的单芯电缆主绝缘做耐压试
验时， 应将护层过电压保护器短接， 使这一端的电缆金属屏蔽或金属套临时接地。 （防止击穿保护器）
（5）额定电压为 0.6/1kV 的电缆线路应用 2500V兆欧表测量导体对地绝缘电阻代替耐压试验，
试验时间应为 1min。
（6）对交流单芯电缆外护套应进行直流耐压试验。
（7）检查电缆线路的两端相位，应与电网的相位一致。
【例题·多选】关于建筑电气工程母线槽安装的说法，正确的有 （  ）。【2020】
A.绝缘测试应在母线槽安装前后分别进行
B.照明母线槽的垂直偏差不应大于 10mm
C.母线槽接口穿越楼板处应设置补偿装置
D.母线槽连接部件应与本体防护等级一致
E.母线槽连接处的接触电阻应小于 0.1Ω
【答案】 ABDE
【解析】（ 1）母线槽施工程序：检查验收→支架安装→单节母线槽绝缘测试→母线槽安装→插
接单元安装→通电前绝缘测试→送电验收。
（2）母线槽安装应平直，配电母线槽水平度与垂直度允许偏差不宜大于 1.5‰，全长允许偏差不
宜大于20mm；照明母线槽水平度允许偏差全长不应大于 5mm，垂直偏差不应大于 10mm。母线槽与外壳
同心度的允许偏差不应大于 5mm。
（3）母线槽的连接处不应设置在穿越楼板或墙体处，垂直穿越楼板处应设置弹簧支架，其孔洞
四周应设置高度为 50mm及以上的防水台，并采取防火封堵措施。
（4）母线槽连接用部件的防护等级应与母线槽本体的防护等级一致。
（5）母线连接的接触电阻应小于 0.1Ω。
【例题·单选】关于柔性导管敷设的说法，正确的是 （  ）。【2023】
A.柔性导管的长度在动力工程中不宜大于 0.9m
B.柔性导管的长度在照明工程中不宜大于 1.3m
C.柔性导管与电气设备的连接应采用专用接头
D.金属柔性导管可以作为保护导体的接续导体
【答案】 C
【解析】 柔性导管的长度在动力工程中不宜大于 0.8m，A错。 照明工程长度不宜大于 1.2m，B错。
金属柔性导管不应作为保护导体的接续导体， D错。