2026环球网校 一级建造师《机电工程管理与实务》 考点精讲 -第23讲
【考点】通风与空调风系统施工技术（★★★）
【真题分布数据统计】（ 2015案/2016案/2017案/2020案/2021案/2022单/2023单）
1.风管制作（ 15、20、22）
2.部件制作 （23）
3.风管安装（ 16、17、21）
4.风管制作安装的检验与试验
5.风管绝热施工技术
1.风管制作
1.风管制作
1）一般制作要求 （20）
2）镀锌钢板风管制作（ 15、22）
3）普通钢板风管制作
4）不锈钢板风管制作
5）复合材料风管制作
6）非金属风管制作
1）一般制作要求
（1）金属风管规格以 外径或外边长为准，非金属风管和风道规格以内径或内边长为准。
1）一般制作要求
（1）金属风管规格以 外径或外边长为准， 非金属风管和风道规格以 内径或内边长为准。
记忆：境外匪类
（2）风管系统按其工作压力应划分为 微压、低压、中压与高压 四个类别，见表 3.3-2。
表3.3-2风管系统压力等级的划分及施工密封要求
类别 风管系统工作压力 P（Pa） 施工密封要求  管道内正压  管道内负压
微压 P≤125 P≥-125 接缝及接管连接处应 严密
低压 125＜P≤500 -500≤P＜-125 接缝及接管连接处应 严密，
密封面宜设在风管的正压侧
中压 500＜P≤1500 -1000≤P＜-500 接缝及接管连接处 采取密封 措施
高压 1500＜P≤2500 -2000≤P＜-1000 所有拼接缝及接管连接处
均应采取密封 措施
（3）防火风管的本体、框架与固定材料、密封垫料等必须为 不燃材料，防火风管的耐火极限时
间应符合系统防火设计的要求。
防排烟风管外包防火板
（4）风管板材拼接的 接缝应错开，不得有十字形接缝。（ 20案）
（5）符合下列条件的金属风管应采取加固措施：
①直咬缝圆形风管直径大于等于 800mm，且管段长度大于 1250mm或总表面积大于 4m²；用于高压
系统的螺旋风管直径大于 2000mm。
②矩形风管边长大于 630mm或矩形保温风管边长大于 800mm，管段长度大于 1250mm；或低压风
管单边平面面积大于 1.2m²，中、高压风管单边平面面积大于 1.0m²。
角钢框加固                   风管内部加固
2800mm的风管采用柱塞加套杆的方式进行内部加固
（6）矩形内斜线和内弧形弯头应设 导流片，以减少风管局部阻力和噪声。 （10二多、22二案）
矩形内弧形和内斜线弯头         内弧形弯头设导流片
提示：由于矩形造成空气在急转弯处产生涡流导致气流不畅，损失能量，产生噪音，加设导流
片可以有效防止以上弊端。
2）镀锌钢板风管制作
（1）镀锌钢板的镀锌层厚度应符合设计及合同的要求，当设计无要求时，不应采用低于 80g/m2
板材。镀锌钢板风管表面不得有 10%以上的花白、锌层粉化等镀锌层严重损坏现象。
（2）镀锌钢板的风管不得采用焊接 连接。
（3）板厚小于或等于 1.2mm的风管与角钢法兰连接时，应采用 翻边铆接 。翻边紧贴法兰，翻边
量均匀，宽度一致，为 6～9mm。
微、中、低压 系统风管法兰的螺栓及铆钉孔的孔距 应小于等于 150mm（22案二），高压系统小
于等于100mm。
压力 螺栓及铆钉间距
微、中、低压系统  ≤150mm
高压 ≤100mm
（4）矩形风管制作采用咬口连接时，咬口的形式有单咬口、联合角咬口、转角咬口、按扣式咬
口（15案）。其中单咬口、联合角咬口、转角咬口适用于微压、低压、中压及高压系统； 按扣式咬
口适用于 微压、低压及中压 系统。
风管咬口图
（6）矩形风管无法兰连接形式包括： S形插条、 C形插条、立咬口、包边立咬口、薄钢板法兰插
条、薄钢板法兰弹簧夹、直角形平插条。其中 S形插条、直角形平插条 适用于微压、低压 风管；其他
形式适用于微压、低压和中压风管。
插条连接：利用特制的插条进行风管连接的方法。将镀锌薄钢板加工成不同形式的插条，然后插
入矩形风管接口两段折边中，压紧成为一体，用于矩形风管连接。
（2）镀锌钢板的风管不得采用焊接连接。
（7）矩形风管的弯头 可采用直角、弧形或内斜线形， 宜采用内外同心圆弧。
（8）风管的加固形式有： 角钢加固、折角加固、立咬口加固、扁钢内支撑、镀锌螺杆内支撑、
钢管内支撑加固。
结合（5）符合下列条件的金属风管应采取加固措施
（5）符合下列条件的金属风管应采取加固措施：
①直咬缝圆形风管直径大于等于 800mm，且管段长度大于 1250mm或总表面积大于 4m²；用于高压
系统的螺旋风管直径大于 2000mm。
②矩形风管边长大于 630mm或矩形保温风管边长大于 800mm，管段长度大于 1250mm；或低压风管
单边平面面积大于 1.2m²，中、高压风管单边平面面积大于 1.0m²。
角钢框加固          风管内部加固             角钢框加固
风管内部加固
3）普通钢板风管制作
采用焊接连接时，风管与法兰的焊缝应低于法兰的端面，除尘系统风管宜采用 内侧满焊、外侧间
断焊的形式。
当风管与法兰采用点焊固定连接时，焊缝应熔合良好，间距不大于 100mm。
4）不锈钢板风管制作
（1）不锈钢风管法兰连接时，法兰应采用不锈钢材质，法兰与风管采用 内侧满焊、外侧点焊 的
形式。
（2）排油烟系统采用不锈钢风管时，风管与法兰应采用 满焊，防止油烟泄漏、串味和火灾发生。
（3）不锈钢风管采用铆钉连接时，应采用不锈钢铆钉，防止产生 电化学腐蚀 。
6）非金属风管制作
（2）玻璃钢风管
①玻璃钢风管不适用于高压系统风管。
风管表面不得出现泛卤 （卤化物析出形成白色或灰白色） 及
严重泛霜 （盐类物质迁移表面形成白色粉末） 。
②玻璃钢风管法兰螺栓孔的间距不得大于 120mm。
③矩形玻璃钢风管的边长大于 900mm，且管段长度大于 1250mm时，应有加固措施。加固件应为
本体材料或防腐性能相同的材料。
2.部件制作
1）成品风阀 （细微删减）
（1）风阀应设有 开度指示装置，并应能准确反映阀片开度。
（2）手动风量调节阀的手轮或手柄应以 顺时针方向转动为 关闭。
（3） 工作压力大于 1000Pa的调节风阀， 生产厂应提供在 1.5倍工作压力 下能自由开关的强度测
试合格的证书或试验报告。
（4）密闭阀应能严密关闭，漏风量应符合设计要求。
2）消声器、消声弯头
（1）消声器的类别、消声性能及空气阻力应符合设计要求和产品技术文件的要求。
（2）消声器制作所选用的材料应符合设计的要求，如 防火、防潮、防腐和卫生性能 等要求，填
充的消声材料应按要求的密度均匀敷设。
（3）矩形消声弯管平面边长大于 800mm时，应设置吸声 导流片。
（4）消声器内消声材料的织物覆面层应平整，并应顺气流方向进行搭接。
（5）消声器内的织物覆面层应有保护层，保护层应采用不易锈蚀材料，如 镀锌钢丝网。当使用
穿孔板保护层时，穿孔率应大于 20%。
3）柔性短管
（1）应采用 抗腐、防潮、不透气及不易霉变的 柔性材料。
柔性短管制作
（2）柔性短管不应为异径连接管。