2026环球网校 一级建造师《机电工程管理与实务》 考点精讲 -第25讲
【考点】通风与空调水系统施工技术（★★★）
【真题分布数据统计】（ 2016案/2019案/2020多/2021案/2022案/2024案）
1.水管道安装（ 16、22）
2.水系统阀部件安装 （22）
3.制冷剂管道 、管件安装
4.水系统管道 强度、严密性试验 及管道冲洗 （19、21）
5.管道绝热施工（20、22）
6.金属保护壳 施工（24）
1.水管道安装
1）冷冻、冷却水管道安装技术要求
（1）管道常采用的连接方式有：螺纹连接、焊接、法兰连接、沟槽连接等。
（2）镀锌管道采用螺纹或沟槽连接时，镀锌层破坏的表面及外露螺纹部分应进行防腐处理；螺
纹连接的螺纹应清洁规整，接口处的外露螺纹应为 2～3扣，不应有外露填料。镀锌管道采用焊接和
法兰焊接连接时 ，对焊缝及热影响区的表面应进行 二次镀锌或防腐处理 。
（3）钢管采用焊接时，宜采用机械方法切割，不得采用氧乙炔火焰切割；焊口表面无烧穿、裂
纹、结瘤、夹渣和气孔等缺陷，焊缝应平整、饱满，焊波均匀一致。
（4）管道采用法兰连接时，法兰面应与管道中心线垂直、同心，连接螺栓长度应一致， 螺母应
在同一侧 ，并应均匀拧紧。紧固后的螺母应与螺栓端部平齐或略低于螺栓。法兰衬垫的材料、规格与
厚度应符合设计要求。
（6）管道穿过地下室或地下构筑物外墙时，应采取防水措施，对有严格防水要求的建筑物，必
须采用柔性防水套管。管道穿越墙体或楼板处应设 钢制套管 ，管道接口不得置于套管内，钢制套管应
与墙体饰面或楼板 底部平齐 ，上部应高出楼层地面 20～50mm（对比建筑管道） ，且不得将套管作为
管道支撑。当穿越防火分区时，应采用 不燃材料 进行防火封堵；保温管道与套管四周的缝隙，应使用
不燃绝热材料填塞紧密。
穿墙套管
穿墙管道未加套管     套管材料、长度、封堵不规范
分类 穿墙 穿楼板
风管 穿墙套管与墙体两侧
平齐 套管底端与楼板底面 平齐，顶端应高出楼板面 30mm
空调水
管 钢制套管应与墙体饰
面平齐 钢制套管应与楼板底部 平齐，上部应高出楼层地面 20～50mm
建筑管
道 两端与饰面相 平 安装在楼板内的套管，其顶部高出装饰地面 20mm，底部应与楼板底
面相平
安装在卫生间及厨房内的套管，其顶部应高出装饰地面 50mm，底部
应与楼板底面 相平
（8）固定在建筑结构上的管道支吊架，不得影响结构体的安全。
（9）无热位移 的管道吊架的吊杆应 垂直安装，有 热位移的管道吊架的吊杆应向热膨胀（或冷
收缩）的 反方向偏移 安装。竖井内的立管应按每两层或三层设置滑动支架。 （对比建筑管道）
（11）冷（热）水管道与支吊架之间，应设置 衬垫。衬垫的承压强度应满足管道全重，且应采用
不燃与难燃 硬质绝热材料或经防腐处理的木衬垫。 衬垫的厚度与绝热层厚度相同，宽度应不小于支吊
架支承面的宽度。衬垫一般采用 下方上圆 方式，表面平整、接合面的空隙应填实，用抱箍固定于型钢
支架上。
2）冷凝水管道安装技术要求
（1）冷凝水排水管的坡度应符合设计要求。当设计无要求时，干管坡度宜大于或等于 8‰，支
管坡度宜大于或等于 1%，且应坡向出水口。 （16、22案）
（2）冷凝水管道与空调机组、风机盘管等设备的连接应采用 软接，软管牢固、顺直，无扭曲，
保持畅通。冷凝水管道与空调机组连接应按设计要求安装 存水弯。
（3）冷凝水管道 不得直接接入生活 污水管道，且不应接入雨水管道。
2.水系统阀部件安装
1）阀门安装
（1） 阀门安装前应进行外观检查， 工作压力大于 1.0MPa及在主干管上起到切断作用和系统冷、
热水运行转换调节功能的阀门和止回阀 ，应进行 壳体强度和阀瓣密封性能 的试验，试验应合格；
其他阀门可以不单独进行试验。
壳体强度试验压力为常温条件下公称压力的 1.5倍，持续时间不应少于 5min，阀门的壳体、填
料应无渗漏。
严密性试验压力为公称压力的 1.1倍， 在试验持续的时间内应保持压力不变，阀门压力试验持续
时间与允许泄漏量应符合要求。
3.制冷剂管道、管件安装
（2）制冷剂管道弯管的弯曲半径不应小于 3.5倍管道直径 ，最大外径与最小外径之差不应大于
0.08倍管道直径 ，且不应使用焊接弯管及皱褶弯管。
（3）制冷剂管道的分支管，应按介质流向弯成 90°与主管连接，不宜使用弯曲半径小于 1.5
倍管道直径的压制弯管。
（4）铜管采用承插钎焊焊接连接时， 承口应迎着介质流动 方向。当采用套管钎焊焊接连接时，
插接深度应符合规定；当采用对接焊接时，管道内壁应齐平，错边量不应大于 0.1倍壁厚，且不大于
1mm。
（5）制冷剂阀门安装前应进行强度和严密性试验。强度试验压力为阀门公称压力的 1.5倍，持
续时间不应少于 5min；严密性试验压力为阀门公称压力的 1.1倍，持续时间 30s，不漏为合格。
4.水系统管道强度、严密性试验及管道冲洗
1）冷冻、冷却水管道水压试验
（1）冷（热）水、冷却水与蓄能（冷、热）系统的试验压力，当工作压力小于等于 1.0MPa时，
金属管道及金属复合管道应为 1.5倍工作压力 ， 最低不应小于 0.6MPa； 当工作压力大于 1.0MPa时，
应为工作压力加 0.5MPa。（19案）
严密性试验压力应为设计工作压力。
提示：小乘大加（小陈一大家）
各类耐压塑料管 的强度试验压力（冷水）应为 1.5倍工作压力，且不应小于 0.9MPa；严密性试
验压力应为 1.15倍的设计工作压力。
（2） 试验方法为： 系统最低点压力升至试验压力后， 应稳压 10min， 压力下降不应大于 0.02MPa，
然后将系统压力降至工作压力，外观检查无渗漏为合格。 （同建筑金属给水管）
2）空调水系统管路冲洗
（1）空调水系统水压试验合格后，与制冷机组、空调设备连接前，应进行管道系统冲洗。
（2）冲洗合格的条件是 目测排出口的水色和透明度与入口的水对比应相近，且无可见杂物。当
系统继续运行 2h以上，水质保持稳定后，方可与设备相贯通。
3）冷凝水管道通水试验
冷凝水系统安装完毕后应进行 通水试验，以不渗漏、排水畅通 为合格。
4）制冷剂管道试验要求
（1）制冷剂管道系统安装完毕，外观检查合格后，应进行系统管路 强度、气密性试验、真空试
验和充注制冷剂检漏试验 ，技术数据应符合产品技术文件和国家现行标准的有关要求。 （21案）
记忆：气枪真漏
（2）制冷系统的吹扫排污应采用压力为 0.5〜0.6MPa（表压）的干燥压缩空气或氮气，应以白
色（布）标识靶检查 5min，目测无污物为合格。系统吹扫干净后，系统中阀门的阀芯应拆下清洗干
净。
序号 管道类别  试验 工作压力
（MPa） 试验压力
1 冷凝水排水管  干管坡度宜大于或等于 8％，
支管坡度宜大于或等于 1%
2 冷（热）水
冷却水
蓄能
（冷、热）  金属管道及金
属复合管道  强度试验
（小乘大加）
（小陈一大家）  ≤1.0 1.5P工，
不小于0.6MPa
＞1.0 P工+0.5MPa
3 各类耐压
塑料管 强度试验  1.5P工，不小于 0.9MPa
严密性试验  1.15P设工
4 空调水冲洗  目测排出口的水色和透明度与入口的水对比应相近，且无可
见杂物
5 冷凝水系统通水试验  不渗漏、排水畅通为合格
6 制冷剂管道  强度、气密性试验、真空试验和充注制冷剂检漏试验、吹扫
排污
管道
类型 试验类型  试验过程  试验要求
室内给
水系统 压力试验  室内给水管道水压试验必须符
合设计要求，水压试验应包括
水压强度试验和严密性试验。
当设计未注明时，各种材质的
给水管道系统强度试验压力均
为工作压力的 1.5倍，但不得
小于0.6MPa。 金属及复合管给水管道系统在试验压力下观
测10min，压力降不应大于 0.02MPa，然后降
到工作压力进行检查，应不渗不漏；塑料管
给水系统应在试验压力下稳压 1h，压力降不
得超过0.05MPa，然后在工作压力的 1.15倍
状态下稳压 2h，压力降不得超过 0.03MPa，
同时检查各连接处不得渗漏。
室内排
水系统 灌水试验
（隐蔽、
埋地） 灌水到满水 15min，水面下降
后再灌满观察 5min， 液面不降，
管道及接口无渗漏为合格  隐蔽或埋地的排水管道在隐蔽前必须做灌水
试验，其灌水高度应不低于底层卫生器具的
上边缘或底层地面高度。
灌水试验持续 1h，不渗不漏。  安装在室内的雨水管道在安装后应做灌水试
验，灌水高度必须到每根立管上部的雨水斗。
通球试验
（主管、
干管） 排水主立管及水平干管管道均
应做通球试验  通球球径不小于排水管道管径的 2/3， 通球率
必须达到 100%。
室外排
水系统 灌水、
通水试验  管道埋设前必须做灌水试验和
通水试验  排水应畅通、无堵塞，管接口无渗漏。
按排水检查井分段试验，试验
水头应以设计和规范要求为
准，时间不少于 30min， 逐段观察。
5. 管道绝热施工
（1）管道绝热按其用途可分为保温、保冷、加热保护三种类型。空调水系统和制冷剂管道的绝
热施工，应在管路系统强度与严密性试验合格和防腐处理结束后进行。
（2）管道的绝热材料进场施工前，应对导热系数或热阻、密度、吸水率等性能进行节能复验，
检验方法同风管绝热材料。
（主导洗米）
（3）管道的绝热层、绝热防潮层和保护层，应采用不燃或难燃材料，材质、密度、规格与厚度
应符合设计要求。
（4）绝热层应满铺，表面应平整，不应有裂缝、空隙等缺陷。
硬质或半硬质 绝热管壳可采用镀锌铁丝或抗腐织带 捆扎，
橡塑管壳可采用 粘接。当绝热层厚度大于 100mm时，应分层铺设。
弯头处应采用定型的弯头管壳或用直管壳加工成 虾米腰块 ，每个弯头应不少于 3块，确保管壳与
管壁紧密结合、美观平滑。
（5）橡塑绝热材料的施工。绝热层的纵、横向 接缝应错开 ，缝间不应有孔隙，与管道表面应贴
合紧密，不应有气泡。
多重绝热层施工时，层间的 拼接缝应错开 。
（6）管道采用玻璃棉或岩棉管壳保温时，管壳规格与管道外径应相匹配，管壳的 纵向接缝应错
开，管壳应采用金属丝、粘结带等捆扎，间距应为 300～350mm，且每节至少应捆扎 两道。
6. 金属保护壳施工
（1）金属保护壳施工应按管道 由下而上、由低到高 的顺序，采用 咬口、铆接、搭接 的方法施工。
（2）管道金属保护层的纵向接缝施工要求：
①保温结构可采用自攻螺钉或抽芯铆钉固定，
间距宜为 150～200mm，应均匀一致，且不得刺破防潮层。
②保冷结构应采用镀锌铁丝或胶带等抱箍固定，
间距宜为 250～300mm，应均匀一致。
（3）圆形保护壳应贴紧绝热层，环向接缝应顺水流方向设置搭接，并应有凸筋加强，搭接尺寸
应为20～25mm。
（4）水平管道金属保护层的纵向接缝应设于管道的侧下方；立管环向接缝必须上搭下。
【例题·单选】下列空调系统管道中，需要进行真空试验的是（   ）。【2025】
A.冷冻水管道
B.冷却水管道
C.制冷剂管道
D.冷凝水管道
【答案】 C
【解析】制冷剂管道系统安装完毕，外观检查合格后，应进行系统管路强度、气密性试验、真空
试验和充注制冷剂检漏试验，技术数据应符合产品技术文件和国家现行标准的有关要求。
【例题·案例节选】【 2019】
【背景资料】空调供水管及开式冷却水系统施工完成后，项目部进行了强度和严密性试验，施工
图中注明空调供水管的工作压力为 1.3MPa，开式冷却水系统工作压力为 0.9MPa。
【问题】计算空调供水管和开式冷却水的试验压力。试验压力最低不应小于多少 MPa？
【参考答案】空调供水管试验压力： 1.3+0.5=1.8MPa
开式冷却水的试验压力： 0.9×1.5=1.35MPa
当工作压力小于等于 1.0MPa时，应为 1.5倍工作压力，最低不应小于 0.6MPa。
【例题·案例节选】【 2025】
阀门安装前 A公司完成阀门试验并提交记录至监理工程师审核，经审核发现缺失主干管闸阀试验
记录，被要求补充完善， A公司随即补检闸阀并重新提交试验记录。
【问题】
3.补检的闸阀应做哪些试验？并说明试验的压力值？
【参考答案】
3.（1）闸阀应做：壳体强度和阀瓣密封性能试验。
（2）壳体强度试验压力应为常温条件下公称压力的 1.5倍。严密性试验压力应为公称压力的 1.1
倍。
【例题·案例节选】【 2021】
【背景资料】项目部依据施工总进度计划，编制多联机组空调系统施工进项目部（见表 3），报
公司审批时被否定，要求重新编制 。
在施工质量检查时，监理工程师要求项目部整改下列问题：
（1）个别柔性短管长度为 300mm，接缝采用粘接；
（2）矩形柔性短管与风管连接采用抱箍固定；
（3）柔性短管与法兰连接采用压板铆接，铆钉间距为 100mm。
【问题】
2.项目部编制的施工进度计划为什么被安装公司否定？在制冷剂灌注前，制冷剂管道需要进行哪
些试验？
3.监理工程师要求项目部整改的要求是否合理？说明理由。
【参考答案】
2.（1）否定原因：制冷剂灌注应在系统压力试验后进行，程序错误。
（2）制冷剂管道安装完毕，检查合格后，应进行系统管路强度、气密性试验、真空试验和充注
制冷剂检漏试验。
3.（1）监理工程师要求项目部整改合理。
（2）理由1：柔性短管长度宜为 150～250mm；
理由2：矩形柔性短管与风管连接不得采用抱箍固定；
理由3：柔性短管与法兰组装宜采用压板铆接连接，铆钉间距宜为 60～80mm。
连接部位  间距/长度
普通钢板风管与法兰电焊  焊点间距≤ 100mm
玻璃风管法兰螺孔  螺孔间距≤ 120mm
柔性短管与法兰压板铆接  铆钉间距 60～80mm