2026环球网校 一级建造师《机电工程管理与实务》 考点精讲 -第26讲
【考点】通风与空调设备安装技术（★）
【真题分布数据统计】（ 2015案/2022案）
制冷机组、冷却塔、组合式空调、新风机组
风机、水泵、风机盘管、多联机系统
换热设备、集分水器
1.制冷机组及附属设备安装
（1）设备的混凝土基础必须进行质量交接验收，合格后方可安装。
（2）机组就位于基础上，应按设计要求设置 减振器或减振垫 。制冷设备基（机）座下减振器的
安装位置应与设备重心相匹配，各个减振器的压缩量应均匀一致，且偏差不应大于 2mm。采用弹簧减
振器的制冷机组，应设置防止机组运行时水平位移的限位装置。
（3）机组安装前应找平找正，离心式制冷机组应在压缩机的机加工平面上 找正找平 ，螺杆式制
冷机组应对机座进行找平。 机组找平找正如有偏差， 可调整垫铁组， 调整完成后在垫铁两侧点焊牢固。
2.冷却塔安装
补充：冷却塔 ——用水作为循环冷却剂，从系统中吸收热量排放至大气中，以降低水温的装置
（1）基础的位置、标高应符合设计要求，进风侧距建筑物应大于 1m。冷却塔部件与基座的连接
应采用镀锌或不锈钢螺栓，紧固力应一致、均匀。 （15案）
（2）冷却塔安装应水平，单台冷却塔的水平度和垂直度允许偏差应为 2‰。多台冷却塔安装时，
排列应整齐，各台开式冷却塔的水面高度应一致，高度偏差值不应大于 30mm。当采用共用集管并联
运行时，冷却塔集水盘（槽）之间的连通管应符合设计要求。 （15案）
（3）冷却塔的集水盘应严密、无渗漏，进、出水口的方向和位置应正确，布水器应布水均匀，
组装的冷却塔的填料安装应在所有电、气焊接作业完成后进行。
（4）冷却塔与管道连接应在管道冲（吹）洗合格后进行。
3.组合式空调机组、新风机组安装
（1）空调箱底座安装于设备基础之上，并按设计要求设置减振器或减振垫。
（6）表冷段周围应预留排水设施，供、回水管与表冷盘管的连接应正确。冷凝水排出管应设置 U
型水封，水封高度应为机组机外余压水头高度加 50mm，但整体水封高度不得小于 100mm。
4.风机安装
（1）风机落地安装时，找平找正后可采用符合设计要求的胀锚螺栓或地脚螺栓固定，并应按设
计要求设置减振器或减振垫，采取防止设备水平位移的措施。悬挂安装时，吊架及减振装置应符合设
计及产品技术文件的要求。
5.水泵安装 （新增）
（1）空调循环水泵宜设置 整体式减振台座（惰性台座） ，减振台座与基础间设置 减振器，并设
置防止水泵水平位移的限位装置。减振台座可采用 型钢制作框架，中间 浇筑钢筋混凝土。当水泵安装
在减振基座上时，与水泵连接的管道独立支架的固定点应设在减振基座上。
（2）（新增）水泵吸入管应按 设计要求安装阀门、过滤器。
水泵吸入管与空调水泵采用金属或橡胶软接头连接，且应设置独立支架；吸入管变径时，应做偏
心变径管，管顶应平接。
水泵出水管段应按设计要求安装变径管、软接头、止回阀等，出水管变径应采用同心变径。
（3） 并联空调循环水泵的出口管道进入总管应采用顺水流斜向插接 （或顺水三通）  的连接方式，
夹角不应大于 60°。
6.风机盘管安装
（1）机组进场施工前，要对 供冷量、供热量、风量、水阻力、功率及噪声 等性能参数进行复验，
检验方法为 随机抽样 送检，核查复验报告。
（2）风机盘管安装前应逐台进行 水压试验和风机三速试运行 。盘管水压试验压力应为系统工作
压力的1.5倍，试验观察时间应为 2min，不渗漏为合格；通电试运行不漏电、不短路，风机三速转
动方向、转速正常为合格。 （22案）
（4）风机盘管机组与管道的连接，应采用耐压值大于或等于 1.5倍工作压力 的金属柔性连接，
连接应牢固、严密，坡向正确，金属软管及阀门均应保温。凝结水管与风机盘管连接时，宜设置 透明
软管，能观察到凝结水排水情况，长度不宜大于 150mm。（22案）
7.多联机系统室内机、室外机安装
补充知识：即“一拖多”，指的是一台室外机通过配管连接两台或两台以上室内机，室外侧采用
风冷换热形式、室内侧采用直接蒸发换热形式的一次制冷剂空调系统。
1.室内机、室外机安装要求
（1）安装在户外的室外机组应可靠接地，并采取 防雷保护 措施。室外机组应安装在设计专用平
台上，并应采取 减振与防止紧固螺栓松动 的措施。
（2）室外机的通风应通畅，不应有短路现象，运行时不应有异常噪声。当多台机组集中安装时，
不应影响相邻机组的正常运行。
（3）风管式室内机的送、回风口之间，不应形成 气流短路（气流走捷径，吸回风口形成短路 ），
室内机应设置单独支吊架固定牢固。
8.换热设备、集分水器等其他空调设备安装
（1）换热设备、蓄冷蓄热设备、软化水装置、集分水器等安装应稳固，与设备连接的管道应 单
独设置支托架 ，管道应按要求设置阀门、压力表、温度计、过滤器等装置。
（2）开式水箱 (罐)在连接管道前，应进行 满水试验 ，换热器及密闭容器在连接管道前，应进行
水压试验 。
【考点】通风与空调系统的调试和检测（★★ ★）
【真题分布数据统计】（ 2012案/2013案/2014多/2022案/2024单）
1.调试准备
（1）通风与空调工程竣工验收的系统调试，应由 施工单位 负责，监理单位监督，设计单位与建
设单位参与和配合。
（2）系统调试前应编制调试方案，并应报送专业监理工程师 审核批准 。
2.系统调试及检测
1）设备单机试运行及调试要求 （14）
2）系统非设计满负荷条件下的 联合试运行及调试 （12、13、22、24、25）
1）设备单机试运行及调试要求
（方向、振动、声响、时间）
（1）通风机、空气处理机组中的风机，叶轮旋转 方向应正确、运转应平稳、应无异常 振动与声
响，电机运行功率应符合设备技术文件要求。在 额定转速下连续 运行2h后，滑动轴承与滚动轴承的
温升应符合相关规范要求。
设备 运行时间
通风机、空气处理机组 ——风机 2h
水泵 2h
冷却塔风机与冷却水系统  2h
制冷机组、空调系统带冷（热）源  8h
（2）水泵叶轮旋转 方向应正确，应无异常 振动和声响 ，紧固连接部位应无松动，电机运行功率
应符合设备技术文件要求。水泵 连续运行2h后，滑动轴承与滚动轴承的温升应符合相关规范要求。
（3）冷却塔风机与冷却水系统循环试运行不小于 2h，运行应无异 常。冷却塔本体应稳固、无异
常振动。
（4）制冷机组运行应平稳、应无异常 振动与声响 ；各连接和密封部位不应有松动、漏气、漏油
等现象。吸、排气的压力和温度应在正常工作范围内。能量调节装置及各保护继电器、安全装置的动
作应正确、灵敏、可靠。 正常运行 不应少于 8h。
2）系统非设计满负荷条件下的 联合试运行及调试
（1）应在设备单机试运行合格后进行 。
（2）通风系统的连续试运行应不少于 2h，空调系统带冷 (热)源的连续试运行应不少于 8h。联合
试运行及调试不在制冷期或供暖期时，仅做不带冷（热）源的试运行及调试，并在第一个制冷期或供
暖期内补做。 （22案）
总结：空调系统带冷（热）源 ——8h；其他2h
（3）系统非设计满负荷条件下的联合试运行及调试内容包括：
①监测与控制系统的检验、调整与联动运行。
②系统风量的测定和调整（通风机、风口、系统平衡）。
③空调水系统的测定和调整。
④室内空气参数的测定和调整。
⑤防排烟系统测定和调整。
记忆口诀：监控防空风水
③空调水系统的测定和调整：
空调水系统的 开机顺序为： 冷却塔 →冷却水泵  → 空调末端装置 →冷冻水泵 →制冷机组 ；
空调水系统的 关机顺序为： 制冷机组→冷冻水泵→  冷却水泵 →冷却塔→空调末端装置 。
（4）系统非设计满负荷条件下的联合试运转及调试技术要求包括：
①系统总风量调试结果与设计风量的允许偏差应为 -5%～+10%，变风量空调系统新风量与设计新
风量的允许偏差为 0～+10%，各风口的风量与设计风量的允许偏差不应大于 15%。建筑内各区域的压
差应符合设计要求。设备及系统主要部件的联动应符合设计要求，动作协调正确。
②空调水系统应排除管道系统中的空气；系统连续运行应正常平稳；水泵的流量、压差和水泵电
机的电流不应出现 10%以上的波动。空调冷（热）水系统、冷却水系统的总流量与设计流量的偏差不
应大于10%。
③水系统平衡调整后，定流量系统的各空气处理机组的水流量应符合设计要求，允许偏差应为
15%；变流量系统的各空气处理机组的水流量应符合设计要求，允许偏差应为 10%。
④冷水机组的供回水温度和冷却塔的出水温度应符合设计要求； 多台制冷机或冷却塔并联运行时，
各台制冷机及冷却塔的 水流量与设计流量的偏差不应大于 10%。
提示：总的比分支要求高，变量比定量要求高
多台比单台要求高
提示：多新总变冷 10%、各15%
设备 偏差
系统总风量 -5%～10%
新风量与设计新风量  0～+10%
各风口的风量与设计风量  不应大于 15%
总流量与设计流量  不应大于 10%
各空气处理机组的水流量  15%
变流量系统的各空气处理机组的水流量  10%
制冷机及冷却塔的水流量与设计流量  不应大于 10%
（多台运行）各台制冷机及冷却塔的水流量  不应大于 10%
3）系统节能性能检测
（1）材料、设备的见证取样复试
①通风空调工程的绝热材料进场施工前，要对 导热系数或热阻、密度、吸水率 等节能性能进行复
验，检验方法为现场随机抽样送检，核查复验报告，要求同一厂家同材质的绝热材料复验不得少于 2
次。
记忆：主导洗米
②风机盘管机组进场施工前，要对 供冷量、供热量、风量、水阻力、功率及噪声 等节能性能参数
进行复验，检验方法为随机抽样送检，核查复验报告。 记忆：冷热风阻招工
同厂家的风机盘管机组数量在 500台及以下时，抽检 2台；每增加 1000台时应增加抽检 1台。
复验合格后再进行安装。
（2）通风与空调系统节能性能检测
冬季室内平均温度 不得低于 设计温度 2℃，且不应高于 1℃，
夏季室内平均温度 不得高于 设计温度 2℃，且不应低于 1℃。
【例题·多选】关于通风与空调系统进行试运行与调试的说法，正确的有（   ）。【2017二级】
A.设备单机试运转前进行口头安全技术交底
B.通风系统的连续试运行应不少于 2h
C.空调系统带冷（热）源的连续试运行应不少于 8h
D.系统总风量实测值与设计风量的偏差为 -5%～+10%
E.空调冷（热）水总流量测试结果与设计流量的偏差不应大于 10%
【答案】 BCDE
【解析】设备单机试运行安全保证措施要齐全、可靠，并有书面的安全交底，选项 A错误。
【例题·案例节选】【 2022】
【背景资料】
商务楼机电工程施工时间正值夏季，商务楼空调系统进行带冷源的联合调试，空调系统试运行平
稳。
【问题】商务楼工程未进行带热源 的系统联合试运转是否可以进行竣工验收 ?
【参考答案】 可以进行竣工验收， 联合试运行及调试不在供暖期时， 仅做带冷源的试运行及调试，
并在第一个供暖期内补做。
【例题·案例节选】【 2025】
表4 变风量空调系统测定数据（部分）
测量项目  ① ② ③ ④
总风量 新风量 风口1 风口2
测量风量（ m2/h） 4320 950 560 252
设计风量（ m2/h） 4000 1000 500 300
【问题】
4.计算表4中的测量风量与设计风量的偏差（ %）。哪几项测定数据不符合规范要求？说明理由。
【参考答案】
4. （1）总风量与设计风量的允许偏差为 -5%～+10%，
（4320-4000）/4000=8% ，符合要求；
（2）新风量与设计新风量的允许偏差为 0～+10%，
（950-1000）/1000=-5%，不符合要求；
（3）各风口风量与设计风量的允许偏差不应大于 15%，
风口1：（560-500）/500=12% ，符合要求；
（4）风口2：（252-300）/300=-16%，不符合要求。
【考点】净化空调系统施工技术（★）
【真题分布数据统计】（ 2021单/2024案）
提示：比普通空调要求高
1.净化空调系统的使用性质
按使用性质不同，洁净室可以分为两种类型：
（1）工业洁净室，例如电子工业、机械工业、化工等用的洁净室。
（2）生物洁净室，例如生物制药、食品、实验动物饲养、洁净手术部等。
2.洁净度等级划分
（1）工业洁净室的洁净度等级。电子厂房等工业洁净室，洁净度等级是指洁净室（区）内悬浮
粒子洁净度的水平，根据每立方米空气中的规定粒径悬浮粒子浓度划分了  N1 级至N9 级的9个洁净
度等级，其中 N1级洁净度的水平最高 。
（2）洁净手术部按 空态或静态 条件下的细菌浓度，划分为 I、Ⅱ、Ⅲ、 IV级，其中 I级手术室
的洁净水平要求最高。
3.净化空调系统的施工技术
1）风管制作
（1）风管制作材料
宜采用镀锌钢板，且镀锌层厚度不应小于 100g/m²；镀锌钢板风管的镀锌层不应有多处或 10%表
面积的损伤、粉化脱落等现象。当生产工艺或环境条件要求采用非金属风管时，应采用不燃材料或难
燃材料，且表面应光滑、平整、不产尘、不易霉变。
（2）风管的制作
①风管内 不得有横向 拼接缝， 不得设有加固框或加固筋 。咬口缝处所涂密封胶宜在 正压侧。
②风管所用的螺栓、螺母、垫圈和铆钉的材料应与管材性能相适应，不应产生电化学腐蚀。当空
气洁净度等级为 N1～N5级时，风管法兰的螺栓及铆钉孔的间距不应大于 80mm；当空气洁净度等级为
N6～N9级时，不应大于 120mm。不得采用抽芯铆钉。
③矩形风管不得使用 S形插条及直角形插条连接。边长大于 1000mm的净化空调系统风管，无相
应的加固措施， 不得使用薄钢板法兰弹簧夹连接。 空气洁净度等级为 N1～N5级净化空调系统的风管，
不得采用按扣式咬口连接。
④风管制作完毕后，用无腐蚀性清洗液将内表面清洗干净。清洗剂不应对人体、管 材和产品等产
生危害。风管清洗达到清洁要求后，应对端部进行密闭封堵，并应存放在清洁的房间。
2）风管安装
（1）净化空调系统风管及其部件的安装，应在该区域的建筑地面工程施工完成，对施工现场彻
底清扫，可以无尘作业，且室内建立防尘措施的条件下进行。
（2）在安装前，风管、静压箱及其他部件的内表面应擦拭干净，且应无油污和浮尘。当施工停
顿或完毕时，端口应封堵。
（3）法兰垫料应采用不产尘、不易老化，且具有强度和弹性的材料，厚度应为 5～8mm，不得采
用乳胶海绵。 法兰垫片宜 减少拼接 ，且不得采用直缝对接连接，不得在垫料 表面涂刷涂料。
（4）风管穿过洁净室（区）吊顶、隔墙等围护结构时，应采取 可靠的密封措施 。
（5）负压隔离病房排风口应高出屋面不小于 2m，排风口处应安装防护网和防雨罩。
（6）净化空调系统进行风管严密性检验时，工业洁净室 N1～N5级的系统按高压系统风管的规定
执行；N6～N9级，且工作压力小于等于 1500Pa的，均按中压系统风管的规定执行；医院洁净手术部
的净化空调系统风管漏风率， I级洁净用房系统不应大于 1%， 其他级别的洁净用房系统不应大于 2%。
3）管道安装
（1） 电子厂房工业洁净室的阀门安装前， 应对下列管道的 阀门逐个进行压力试验和严密性试验，
不合格者不得使用：
①输送可燃流体、有毒 流体管道的阀门。
②输送高纯气体、高纯 水管道的阀门。
③输送特种气体、化学品 管道的阀门。
（2）管道安装作业不连续时，应采用洁淨物品对所有的管口进行 封闭处理 。
（3）电子厂房工业洁净室，输送剧毒流体管道的焊缝应 全部进行射线照相检验 ，其质量不得低
于Ⅱ级； 输送压力 大于或等于 0.5MPa的可燃流体、 有毒流体 管道的焊缝， 应 抽样进行射线照相检验，
抽检比例不得低于管道焊缝的 10%，其质量不得低于Ⅲ级。
（4）传染病医院建筑污染区和半污染区空调机组表冷段的冷凝水排水管上应 设水封和阀门 。
5）高效过滤器安装
（1）高效过滤器安装前，洁净室的内装修工程必须全部完成，系统中末端过滤器前的所有空气
过滤器应安装完毕，且经全面清扫、擦拭，系统连续试运行 12h以上。（ 24案）
（2）高效过滤器应在现场拆开包装，其外层包装不得带入洁净室，但其最内层包装必须在洁净
室内方能拆开。
（3）安装前应进行外观检查，重点检查过滤器有 无破损漏泄 等，并按规范要求进行现场扫描检
漏，且应合格；合格后应立即安装。
（4）高效过滤器安装 方向应正确，密封面应严密。
5）洁净层流罩安装
（1）应釆用 独立的吊杆或支架 ，并应采取防止晃动的固定措施，且不得利用生产设备或壁板作
为支撑。
（2）直接安装在吊顶上的层流罩，应采取 减振措施 ，箱体四周与吊顶板之间应 密封。
（3）洁净层流罩安装的水平度允许偏差应为 1‰，高度允许偏差应为 1mm。
（4）安装后，应进行不少于 1h的连续试运行，且运行应正常。
4.净化空调系统的调试技术
（1）净化空调系统的调试内容应包括单机试车和系统联动试运行及调试，系统调试的检测结果
应全部符合设计要求。
（2）净化空调系统的联动试运行和调试前，系统应进行全面清洁，在回风、新风的吸入口处和
粗、中效过滤器前设置临时无纺布过滤器。电子厂房等工业净化空调应在系统正常运行 24h及以上，
达到稳定后进行系统的检测和调整。传染病医院净化空调系统应连续运行不少于 12h，达到稳定后进
行环境指标检测，环境指标检测应在 静态下进行。
（3）洁净室（区）洁净度的检测，应在 空态或静态 下进行。检测时，室内人员不宜多于 3人，
并应穿着与洁净室等级相适应的 洁净工作服 。
（4）电子厂房净化空调系统的调试结果的要求如下：
①单向流洁净室系统的总 送风量、截面平均风速的允许偏差应为 0～+10%，且截面风速不均匀度
不应大于 0.25。
②非单向流洁净室的送风量测试结果应为设计风量的 ±5%之内， 各风口的风量相对标准偏差不应
大于15%。
③新风量测试结果不得小于设计值，且不得超过设计值的 10%。
④洁净室 （区） 内的温度、 相对湿度的实测结果应满足设计要求， 按检测点的实测结果的平均值，
偏差值应在 90%以上测点的精度范围内。
⑤洁净室（区）与相邻房间和室外的静压差测试结果应符合设计要求。相邻不同级别 洁净室之间
和洁净室与非洁净室之间 的静压差不应小于 5Pa，洁净室与室外 的静压差不应小于 10Pa。
（5）电子厂房净化空调系统的带冷、热源的稳定联动试运行和调试时间不得少于 8h，应在空态
下进行。
【例题·单选】关于洁净层流罩安装调试的说法，错误的是（   ）。【2021】
A.应采用独立的防晃支架
B.利用生产设备作为支撑
C.安装高度允许偏差 1mm
D.不小于1h的连续试运转
【答案】 B
【解析】洁净层流罩安装要求
（1）应釆用独立的吊杆或支架，并应采取防止晃动的固定措施，且不得利用生产设备或壁板作
为支撑。
（2）直接安装在吊顶上的层流罩，应采取减振措施，箱体四周与吊顶板之间应密封。
（3）洁净层流罩安装的水平度偏差应为 1‰，高度允许偏差应为 1mm。
（4）安装后，应进行不少于 1h的连续试运转，且运行应正常。
【例题·单选】洁净空调风管系统其中洁净度等级 N6至N9，且工作压力小于等于 1500Pa的，按
（  ）系统的风管制作要求。
A.无压
B.低压
C.中压
D.高压
【答案】 C
【解析】 净化空调系统进行风管严密性检验时， N1～N5级的系统按高压系统风管的规定执行； N6～
N9级，且工作压力小于等于 1500Pa的，均按中压系统风管的规定执行。
【例题·案例节选】【 2024】
【背景资料】洁净室安装完工后，项目部检测人员进行洁净度检测（见图 4），被监理工程师制
止，检测人员按规定重新进行了检测，通过验收。
【问题】
4.图4中存在哪些不符合规定的情况？表 4中的调试内容还缺少哪些检测项目？
【参考答案】
4.（1）图4中存在下列不符合规定的情况 :
①检测的人数过多，不得超过 3人。
②洁净空调检测应在空态或静态下进行，不应有设备运转。
③其中一名检测人员没有穿着洁净工作服。
④检测时生产人员不得进入洁净室。
【总结】