2026环球网校 一级建造师《机电工程管理与实务》 考点精讲 -第45讲
4.3 电气装置安装技术
章
节 章节名称  2025年 2024年 2023年 2022年 2021年
单
选 多
选 案
例 单
选 多
选 案
例 单
选 多
选 案
例 单
选 多
选 案
例 单
选 多
选 案
例
4.3 电气装置
安装技术  1  12 1   1  10 1  5 1  11
【本节考点概览】
4.3.1变配电装置安装技术（新增）
4.3.2电动机设备安装技术
4.3.3输配电线路施工技术
4.3.4防雷与接地装置施工技术
【考点】 变配电装置安装技术（新增 、修改）（★★★）
【真题分布数据统计】 （2011案/2012案/2014案/2017案/2019多/2020案/2023案/2024单/2025
单、案）
1.变压器安装技术 （新增）（ 11、12、14、17、19、20、22、23、24、25）
2.六氟化硫封闭式组合电器（ GIS）安装技术 （25）
3.断路器安装技术
4.隔离开关、负荷开关安装技术
5.避雷器安装技术
6.互感器安装技术
发电厂升压变压器           10kV降压至0.4kV
1.变压器安装技术
变压原理
三相干式变压器       三相油浸式变压器
油浸式电力变压器
1.变压器安装技术
（施工程序）
1）变压器运输与就位 （12、19、24）
2）变压器器身检查
3）本体及附件安装
4）注油及热油循环
5）变压器的交接试验（ 11、12、17、20、22、23、25）
1）变压器运输与就位
（1） 变压器在装卸和运输过程中， 不应有严重冲击和振动， 电压在 220kV及以上且容量在 150MVA
及以上的变压器应装设 三维冲击记录仪 ，冲击值应符合制造厂及设备技术文件要求。
（用于变压器、电力开关、精密设备等设备在运输过程中发生的振动、冲击、温湿度等变化过
程的全程监控，三维  XYZ 横/纵/垂直）
（2）充干燥气体运输的变压器，油箱内的气体压力应保持在 0.01～0.03MPa（表压，相对压力）
（略大于大气压强） ，干燥气体露点必须低于 -40℃，始终保持为 正压力，并设置压力表进行 监视。
负压：受潮
35kV箱式变压器          变压器放油
（3）变压器在运输途中，应采取防雨及防潮措施。
（4）当利用机械牵引变压器时，牵引着力点应在变压器重心以下并符合制造厂规定，运输倾斜
角不得超过 15°，并采取防滑、防溜措施，牵引速度不应超过 2m/min。
（5）变压器吊装时，索具必须检查合格，钢丝绳必须挂在油箱的 吊钩上，变压器顶盖上部的 吊
环仅作吊芯检查用 ，严禁用此吊环吊装整台变压器。
（6）变压器基础的轨道应水平，轨距与轮距应配合，装有气体继电器 （监测故障、报警） 的变
压器， 除制造厂规定不需要设置安装坡度外， 应使变压器顶盖沿气体继电器的气流方向有 1.0%～1.5%
的升高坡度 。
2）变压器器身检查
（1） 变压器运输和装卸过程中 冲撞加速度出现大于 3g或冲撞加速度监视装置出现异常情况时，
应由建设、监理、施工、运输和制造厂等单位 代表共同分析原因并出具报告；进行运输和装卸过程
分析，并确定是进行现场器身检查还是返厂进行检查及处理。
（2）变压器器身检查要求：
①凡雨、雪天，风力达 4级以上，相对湿度 75%以上的天气，不得进行器身检查。
②器身内检过程中，必须向箱体内持续补充干燥空气，以保持 含氧量不得低于 18%，相对湿度不
应大于20%。
（3）吊罩、吊芯检查时，吊索与铅垂线的夹角 不宜大于 30°，起吊过程中，器身不得与箱壁有
接触。
（4）检查内容：
铁芯、绕组检查；
绝缘围屏、引出线绝缘检查；
无励磁调压切换装置、有载调压切换装置检查；
绝缘屏障检查；
强迫油循环管路与下轭绝缘接口部位检查 。
3）本体及附件安装
（3）冷却装置安装前应按制造厂规定的压力值用气压或油压进行 密封试验 ；冷却器、 强迫油循
环风冷却器 ，持续30min应无渗漏； 强迫油循环水冷却器 ，持续1h应无渗漏。
（6）变压器一、二次引线的施工，不应使变压器的套管直接承受应力。
（7）变压器的低压侧中性点 必须直接 与接地装置引出的接地干线连接，变压器箱体、支架或外
壳应接地，且有标识。
变压器中性点的接地回路中，靠近变压器处，宜做一个 可拆卸的连接点。
4）注油及热油循环
（1）不同牌号的绝缘油或同牌号的新油与运行过的油混合使用前，必须做 混油试验 。
（2）新安装的变压器 不宜使用混合油 。
（3）220kV及以上的变压器应真空注油，注入油的油温应高于器身温度，注油速度不宜大于
100L/min 。
（4）在抽真空时，必须将不能承受真空下机械强度的附件与油箱隔离。
（5）热油循环时，冷却器内的油应与油箱主体的油 同时进行热油循环 。
5）变压器交接试验 （新增）
提示：3测量3试验3检查
（1）变压器油 试验。
（2）测量绕组连同套管的直流电阻。
（3）检查所有分接电压比。
（4）检查变压器绕组的极性和接线组别。
（5）测量铁芯及夹件的绝缘电阻。
（6）测量绕组连同套管的绝缘电阻、吸收比或极化指数。
（7）绕组连同套管的交流耐压 试验。
（8）冲击合闸 试验
（9）（检查） 变压器的相位
对比：
4）干式变压器 交接试验
（1）测量绕组连同套管的 直流电阻
（2）检查所有分接的 电压比
（3）检查变压器的三相 接线组别 和单相变压器 引出线的极性
（4）有载调压切换 装置的检查和试验
（5）测量绕组连同套管的 绝缘电阻
（6）绕组连同套管的 交流耐压试验
（7）冲击合闸试验
与绝缘有关的试验：
（1）变压器油 试验
（5）测量铁芯及夹件的绝缘电阻。
（6）测量绕组连同套管的绝缘电阻、吸收比或极化指数。
（7）绕组连同套管的交流耐压 试验。
绝缘油分析                                  色谱分析仪
与绝缘有关的试验
铁芯是变压器中主要的磁路部分，通常含硅量较高，表面涂有绝缘漆的热轧或冷轧硅钢片叠装而
成。
夹件是用来夹紧铁芯硅钢片的
采用厂家提供的专用工具吊装变压器套管
三相接线组别
（1）变压器油试验 （新增）
①变压器油的试验项目：
外状、水溶性酸、酸值、闪点（油蒸汽闪燃最低温度）、水含量、界面张力（ mN/m油清洁度）、
介质损耗因数（电场作用下能量损耗程度）、击穿电压、体积电阻率  （电场作用下阻止漏导电流通
过的能力）  、油中含气量、油泥与沉淀物、油中溶解气体组分含量色谱分析、变压器油中颗粒度限
值。
②电压等级在 66kV及以上的变压器，应在注油静置后、耐压和局部放电试验 24h后、冲击合闸
及额定电压下运行 24h后，各进行一次 变压器器身内绝缘油的油中溶解气体的 色谱分析 ；
各次测得的氢、乙炔 （缺氢） 、总烃（碳+氢）含量，应无明显差别；
新装变压器油中总烃含量不应超过 20μL/L，
H₂含量不应超过 10μL/L，
C₂H₂（乙炔） 含量不应超过 0.1μL/L 。
③变压器油中 水含量的测量：  （25ppm为起点）
电压等级为 110（66）kV时，油中水含量不应大于 20mg/L；
电压等级为 220kV时，油中水含量不应大于 15mg/L；
电压等级为 330～750kV时，油中水含量不应大于 10mg/L。
④变压器油中 含气量的测量，应按规定时间静置后取样测量油中的含气量，电压等级为 330～
750kV的变压器，其值不应大于 1%（体积分数）。
（2）测量绕组连同套管的直流电阻
②1600kVA 及以下三相变压器，各相绕组相互间的差别不应大于 4%；无中性点引出的绕组，线
间各绕组相互间差别不应大于 2%；
1600kVA 以上变压器，各相绕组相互间差别不应大于 2%；无中性点引出的绕组，线间相互间差
别不应大于 1%。
③变压器的直流电阻，与同温下产品出厂实测数值比较，相应变化不应大于 2%；不同温度下电
阻值应按下式计算：
（ 电阻因温度升高而升高，温度越高，原子运动剧烈，阻碍电流流动）
式中 R1--温度在t1（℃）时的电阻值（ Ω）；
R2--温度在t2（℃）时的电阻值（ Ω）；
T--计算用常数，铜导线取 235，铝导线取 225。
例如，初始温度为 20℃ ，电阻为 10Ω，采用铜导线，计算目标温度为 100℃时的电阻值？
式中 R1--温度在t1（℃）时的电阻值（ Ω）；
R2--温度在t2（℃）时的电阻值（ Ω）；
T--计算用常数，铜导线取 235，铝导线取 225。
=10×335÷255≈13.14 Ω
（3）检查所有分接的电压比
①电压等级在 35kV以下，电压比小于 3的变压器电压比允许偏差应为 ±1%；
②其他变压器额定分接下，电压比允许偏差不应超过 ±0.5%；
其他分接的电压比应在变压器阻抗电压值（ %）的1/10以内，且允许偏差应为 ±1%。
（4）检查变压器绕组的极性和 接线组别（同建筑电气）
变压器绕组极性和接线组别检查一般采用 直流感应法（测极性）或交流电压法（测组别） 。
三相变压器的接线组别和单相变压器引出线的极性应与铭牌上的标记和外壳上的符号 相符。
例如：10/0.4kV 电压等级的变压器一般采用 D，yn11接线组别
（高压△，低压Y，带中性点引出， 11点）；
35/10kV电压等级的变压器一般采用 Y，d11接线组别
（高压Y，低压△，11点）。
（5）测量铁芯及夹件的绝缘电阻
①测量项目： 铁芯对地绝缘电阻（必须单点对地）、夹件对地绝缘电阻（必须单点对地）、铁
芯对夹件绝缘电阻（必须绝缘）。
②在变压器 所有安装工作结束后 应进行铁芯对地、 有外引接地线的夹件对地及铁芯对夹件的绝缘
电阻测量。
③对变压器上有专用的铁芯接地线引出套管时，应在 注油前后 测量其对外壳的绝缘电阻。
④采用2500V兆欧表测量，持续时间应为 1min，应无闪络及击穿 现象。
（6）测量绕组连同套管的 绝缘电阻、吸收比或极化指数（新增）
①用2500V兆欧表测量各相 高压绕组对外壳的绝缘电阻值，
用500V兆欧表测量 低压各相绕组对外壳的绝缘电阻值。
测量后应将高、低压绕组进行 放电处理。
②绝缘电阻值不应低于产品出厂试验值的 70%或不低于 10000MΩ （20℃） 。当施工现场测量温
度与产品出厂试验温度不同时， 应 换算到同一温度时 的数值进行比较，油浸式电力变压器绝缘电阻的
温度换算系数见表 4.3-1。
表4.3-1 油浸式电力变压器绝缘电阻的温度换算系数
注：K为实测温度减去 20℃的绝对值（温度差）。
温度差K（℃） 5 10 15 20 25 30 35 40 45 50 55 60
换算系数 A 1.2 1.5 1.8 2.3 2.8 3.4 4.1 5.1 6.2 7.5 9.2 11.2
记忆：三格 0.3小步走，两格 0.5中步走， 0.6/0.7 快步走，
1/1.1加速走，最后 1.3/1.8 大步不回头
校正到20℃时的绝缘电阻值计算：
当实测温度为 20℃以上时，可按式（ 4.3-2）计算：
R20=ARt
当实测温度为 20℃以下时，可按式（ 4.3-3）计算：
R20=Rt/A
式中 R₂₀——校正到20℃时的绝缘电阻值（ MΩ）；
Rt——在测量温度 下的绝缘电阻值（ MΩ）。
记忆：大乘小除
③变压器电压等级为 35kV及以上且容量在 4000kVA 及以上时，应测量吸收比；
吸收比与产品出厂值相比应无明显差别，在常温下不应小于 1.3。
吸收比计算公式： R60s/R15s，即60s和15s时的绝缘电阻值之比。
当R60s大于3000MΩ（20℃）时，吸收比可不作考核要求。
对比：
（4）绝缘电阻测量，应使用 60s的绝缘电阻值（ R60s）；
吸收比是绝缘电阻值 R60s与 R15s的比值；
——测小设备受潮
极化指数是绝缘电阻值 R10min与R1min的比值。
——测大设备受潮
补充：吸收比大于 1.33时，表明电机
绝缘不曾受潮或受潮程度不严重
④变压器电压等级为 220kV及以上或容量为 120MVA及以上时， 宜用 5000V兆欧表测量极化指数。
测得值与产品出厂值相比应无明显差别，在常温下不应小于 1.5。
极化指数计算公式： R10min/R1min，即10min和1min时的绝缘电阻值之比。
当R60s大于10000MΩ （20℃）时，极化指数可不作考核要求。
分类 适用条件  公式 合格值 不考核
吸收比 35kV及以上且 ≥4000kVA  R60s/R15s ≥1.3 R60s＞3000MΩ
极化指数  220kV及以上或 ≥120MVA  R10min/R1min ≥1.5 R60s＞10000MΩ
（7）绕组连同套管的交流耐压试验
①油浸式变压器的绝缘试验应在充满合格油， 静置一定时间，待 气泡消除 后方可进行。油浸式
变压器电压等级与充油后静置时间关系应按表 4.3-2确定。
表4.3-2油浸式变压器电压等级与充油后静置时间关系
电压等级
（KV） 110（66）及以下  220～330 500 750
静置时间
（h） ≥24
1天 ≥48
2天 ≥72
3天 ≥96
4天
②额定电压在 110kV及以下的油浸式电力变压器，交流耐压试验电压应按表 4.3-3 实施 。
表4.3-3 油浸式电力变压器交流耐压试验电压值（ kV）
系统标称
电压 设备最高
电压 交流耐受
电压
10 12 28
15 17.5 36
20 24 44
35 40.5 68
66 72.5 112
110 126 160
（8）冲击合闸试验
750kV变压器在额定电压下，第一次冲击合闸后的带电运行时间不应少于 30min，其后每次合闸
后带电运行时间可逐次缩短，但不应少于 5min。
（9）变压器的相位
检查变压器的相位，应与电网 相位一致 。
2.六氟化硫封闭式组合电器（ GIS） 安装技术
3.断路器安装技术
4.隔离开关、负荷开关安装技术
5.避雷器安装技术
6.互感器安装技术
2.气体绝缘金属封闭开关（ GIS）设备安装技术
通用：
1、进场前：齐全、无锈蚀 /无裂纹/无损伤/无破损/无变形（ 5无）、文件齐全（合格证、检验
报告）
2、安装时：连接牢固、接触良好、同一水平
3、安装后：联动正常、无卡阻、分合闸指示正确、开关动作正常、传动正确
4、交接试验：电阻、耐压试验、分合闸、报警、闭锁值
密封、牢固、接地良好（可靠）、连接可靠
5、气体：压力值和含水量
1、运输与保管
2、安装（与调整）
3、交接试验