2026环球网校 一级建造师《机电工程管理与实务》 考点精讲 -第46讲
2.六氟化硫封闭式组合电器（ GIS）安装技术
提示：Gas Insulated  Substation 气体绝缘全封闭组合
将除变压器以往的断路器、隔 离开关、母线、互感器、避雷器、套管等带电部分全密封集成，
用SF6灭弧，实现电力控制、保护、分配、隔离作用
1）运输与保管
（1）GIS在运输和装卸过程中 不得倒置、倾翻、碰撞和受到剧烈振动 。
（2）GIS设备运到现场后，应对充有干燥气体的单元或部件进行检查，
其压力值应符合技术文件要求。
（3）对于有防潮要求的附件、备件、专用工器具及设备专用材料应置于 干燥的室内，特别是组
装用“O”形圈、吸附剂等。
2）安装与调整
（1）GIS组合电器基础混凝土强度应达到设备安装要求，预埋件接地应良好。
（2）装配工作应在 无风沙、无雨雪、空气相对湿度小于 80%的条件下进行，并应采取 防尘、防
潮措施。
（3）套管采用瓷外套时，瓷套与金属法兰胶装部位应牢固密实并涂有性能良好 的防水胶；套管
采用硅橡胶外套时，外观 不得有裂纹、损伤、变形 。
（4）密度继电器与设备本体六氟化硫气体管道的连接，应满足可与设备本体管路系统 隔离，以
便对密度继电器进行 校验。
（5）在每次内检、安装和试验工作结束后，应 清点用具、用品，检查确认无遗留物后方可封盖。
3）六氟化硫气体充注
（1） 新六氟化硫 气体应有出厂检验报告及合格证明文件。 运到现场后， 每瓶均应做 含水量检验。
（2）六氟化硫气瓶的安全帽、防震圈应齐全，搬运时严禁抛掷溜放。
（3）气体充入前应按技术文件要求对设备内部进行 真空处理 。
GIS气体抽真空充气装置
4）封闭式组合电器交接试验 （修改、新增）
（1）组合电器的 操动试验，联锁与闭锁装置 动作应准确可靠；
电动、气动或液压装置的 操动试验 ，应按产品技术条件的规定进行。
（2）测量导电主回路的 电阻值，宜采用电流 不小于100A的直流压降法 ；测试结果不应超过产
品技术条件规定值的 1.2倍。
补充：R=U/I，通直流，测电压，算电阻
（3）密封试验应在封闭式组合电器充气 24h以后，且组合 操动试验后 进行。
密封性试验可采用灵敏度不低于 1×10-6（体积比）的 检漏仪对各气室 密封部位、管道 接头等
处进行检测。
采用局部包扎法 进行气体泄漏测量。
以24h的漏气量换算，每一个气室年漏气率不应大于 1%，750kV电压等级的不应大于 0.5%。
（4）六氟化硫气体 含水量（20℃的体积分数）的测量应在封闭式组合电器充气 24h后进行；
有电弧分解的隔室 含水量应小于 150μL/L ；（要求高）
无电弧分解的隔室 含水量应小于 250μL/L 。
有电弧分解的隔室 =气室内含有灭弧室 =有电弧，气体被分解（降温后复原）
无电弧分解的隔室 =气室内没有灭弧室 =无电弧，只绝缘
（5）交流耐压试验程序和方法应按产品技术条件或 行业标准的有关规定执行，试验电压值应为
出厂试验电压值的 80%；
主回路在 1.2Ue/√3 电压下，应进行局部放电检测。
（6）在充气过程中检查 气体密度继电器（检测气体密度判断是否泄漏） 及压力动作阀（防止气
室超压的保护装置） 的动作值，应符合产品技术条件的规定；
对单独运到现场的表计，应进行 核对性检查 。
补充：最高电压 =1.2额定电压
标注线电压（导体间），
转化为相电压（相对地，导体与外壳）
相电压=线电压/√3
3.断路器安装技术 （真空、六氟化硫）（修改、删减、新增）
1）运输与保管
（1）运输过程中 不得倒置、强烈振动和碰撞 。
灭弧室的运输应按易碎品的规定进行。
（2）灭弧室、瓷套与铁件间应粘合牢固、 无裂纹及破损 。
（3）定期检查灭弧室内压力，并做好记录，有异常情况应及时采取措施。
2）真空断路器安装
（1）安装应 垂直，固定 应牢固，相间支持瓷套应在同一 水平面上。
（2）三相联动连杆的拐臂应在同一水平面上， 拐臂角度 应一致。
（3）具备慢分、慢合功能的，在安装完毕后，应先进行 手动缓慢 分、合闸操作，手动操作正常，
方可进行 电动分、合闸操作 。
3）六氟化硫断路器安装
（1）均压电容、合闸电阻 应经现场试 验，应符合技术文件要求。
（2）操动机构零件应齐全，轴承应光滑、 无卡涩，铸件应 无裂纹或焊接不良 。
（3）罐式断路器安装前，应核对电流互感器 二次绕组排列次序及变比、极性、级次 等。
（4）灭弧室组装时，空气相对湿度应小于 80%，并应采取 防尘、防潮 措施。
（5）断路器支架或底架与基础的垫片不宜超过 3片，其总厚度不应大于 10mm。
4）真空断路器交接试验
真空断路器交接试验项目主要包括：
测量绝缘电阻；
测量每相导电回路的电阻；
交流耐压试验；
测量断路器的分、合闸时间，
测量分、合闸的同期性，
测量合闸时触头的弹跳时间；
测量分、合闸线圈及合闸接触器线圈的绝缘电阻和直流电阻以及
断路器操动机构的试验等 。
5）六氟化硫（ SF6）断路器交接试验
（1）整体绝缘电阻值 的测量，应符合产品技术文件规定。
（2）每相导电回路的电阻值测量， 宜采用电流不小于 100A的直流压降法 。测试结果应符合产
品技术条件的规定。
（3）交流耐压试验。在 SF6气压为额定值时进行，试验电压应为出厂试验电压的 80%；
110kV以下电压等级应进行 合闸对地（触头闭合，测外壳绝缘） 和断口间耐压试验（触头分闸，
测断口绝缘） ；
罐式断路器应进行合闸对地 和断口间耐压试验 ，在1.2Ue/√3 电压下应进行 局部放电检测 ；
500kV定开距瓷柱式 断路器应进行 合闸对地 和断口耐压试验 。
（4）测量断路器分、合闸线圈的绝缘电阻值，不应低于 10MΩ。（断食）
（5）测量断路器内 SF₆气体的含水量（ 20℃的体积分数），
与灭弧室 相通的气室应小于 150μL/L ；
不与灭弧室 相通的气室应小于 250μL/L ；
SF₆气体的含水量测定应在断路器充气 24h后进行。
同：（4）六氟化硫气体 含水量（20℃的体积分数）的测量应在封闭式组合电器充气 24h后进
行；
有电弧分解的隔室 含水量应小于 150μL/L ；（要求高）
无电弧分解的隔室 含水量应小于 250μL/L 。
（6）密封试验。试验方法可采用灵敏度不低于 1×10-6（体积比）的检漏仪对断路器各 密封部
位、管道 接头等处进行检测，检漏仪不应报警；必要时可采用 局部包扎法 进行气体泄漏测量。
以24h的漏气量换算，每一个气室年漏气率不应大于 0.5%；
密封试验应在断路器充气 24h以后，且应在开关操动试验后进行。
4.隔离开关、负荷开关安装技术 （修改、删减）
1）运输与保管
（1）设备运输箱应按其不同保管要求置于 平整、无积水且坚硬 的场地。
（2）装有触头及操动机构金属传动部件的箱子应有 防潮措施。
（3）瓷件应 无裂纹、破损 ；瓷瓶与金属法兰胶装部位应 牢固密实 ，并应涂有性能良好的 防水
胶。
2）安装与调整
（1）设备支架安装后，检查支架柱轴线，行、列的定位轴线允许偏差为 5mm，同相根开允许偏
差为10mm。
（2）隔离开关相间连杆应在 同一水平线 上。
（3）隔离开关的各支柱绝缘子安装时可用金属垫片校正其 水平或垂直偏差 ，使触头相互对准、
接触良好 。
（4） 操动机构的 零部件应齐全 ， 固定连接部件应紧固， 转动部分应涂以适合当地条件的 润滑脂。
（5）电动操作前，应先进行多次手动 分、合闸，机构动作应正确。
（6）限位装置应 准确可靠 ，到达规定分、合极限位置时，应可靠切除电源。
（7）机构箱应 密闭良好、防雨防潮 性能良好，箱内安装有防潮装置时，加热器与各元件、电缆
及电线的距离应大于 50mm。
（8）具有引弧触头的隔离开关由分到合时， 在主动触头接触前，引弧触头应先接触；从合到分
时，触头的断开顺序应相反。
（9）触头应接触紧密，表面应平整、清洁，并应涂以薄层 中性凡士林（润滑、防锈） 。
（10）设备连 接端子应涂以 薄层电力复合脂（导电、增大接触面积） ，连接螺栓应齐全、紧固。
（11）带有接地刀的隔离开关，接地刀与主触头间的 机械或电气闭锁 应准确可靠。
（12）在负荷开关 合闸时，主固定触头应与主刀可靠接触；
分闸时，三相的灭弧刀片应同时跳离固定灭弧触头 。
3）隔离开关、负荷开关交接试验
（1）测量绝缘电阻 。隔离开关与负荷开关的有机材料传动杆的绝缘电阻值。
（2）测量负荷开关 导电回路的电阻值 ，宜采用电流不小于 100A 的直流压降法 。
（3）交流耐压试验 ：三相同一箱体的负荷开关， 应按相间及相对地进行耐压试验 ，还应按规定
进行每个断口的交流耐压试验 。试验电压应符合真空断路器的试验电压规定。
（4）35kV及以下电压等级隔离开关的 交流耐压试验 ，可在母线安装完毕后一起进行。
5.避雷器安装技术
1）运输与保管
（1）避雷器在运输存放过程中应 正置立放 ，不得倒置和受到 冲击与碰撞 ，复合外套的避雷器
不得与酸碱 等腐蚀性物品放在同一车厢内运输。
（2）避雷器不得随意拆开，破坏密封。
2）避雷器安装
（1）带自闭阀（超压自动泄压，压力恢复后自动复位） 的避雷器宜进行 压力检查 ，压力值应符
合技术文件要求。
（2）避雷器的绝缘底座安装 应水平。
（3）避雷器各连接处的金属接触表面应 洁净、无氧化膜和油漆、导通良好 。
（4）并列安装的避雷器 三相中心应在同一直线上 ，相间中心距离允许偏差为 10mm，铭牌应位
于易于观察的一侧。
（5）避雷器的排气通道应通畅， 排气口不得朝向巡检通道，排出的气体 不致引起相间或对地闪
络，并不得喷及其他电气设备。
（6）监测仪安装位置应一致、便于观察， 接地应可靠 ，监测仪计数器应调至同一值。
3）避雷器交接试验
（1）测量金属氧化物避雷器及基座绝缘电阻：
电压等级  选用兆欧表规格  绝缘电阻值要求
1kV以下 500V兆欧表 不应小于  2MΩ
35kV及以下 2500V兆欧表 不应小于  1000MΩ
35kV以上 5000V兆欧表 不应小于  2500MΩ
（2）测量金属氧化物避雷器的 工频参考电压和持续电流（日常承压测试） ，应符合现行国家标
准或产品技术规定。
（3）测量金属氧化物避雷器直流参考电压 （极限承压测试） 和0.75倍直流参考电压 （临界值
测试）下的泄漏电流 ，应符合现行国家标准或产品技术规定。
（4）工频放电电压试验时，放电后应快速切除电源，切断电源时间不应大于 0.5s，过流保护动
作电流应控制在 0.2～0.7A之间。
注：当用电回路发生过载或短路时，过流脱钩器将吸合而顶开锁钩，将主触头断开，从而起到
短路保护作用
6.互感器安装技术 （修改）
1）运输与保管
（1）互感器在运输、保管期间应 防止受潮、倾倒或遭受机械损伤 。
（2）互感器整体起吊时，吊索应固定在规定的吊环上，并不得损伤伞裙。
2）互感器安装
（1）互感器支架封顶板安装面应 水平；
并列安装的 应排列整齐，同一组互感器的极性方向应一致 。
（2）电容式电压互感器应根据产品成套供应的 组件编号 进行安装， 不得互换 。组件连接 处的接
触面应除去氧化层，并涂以 电力复合脂 。
（3）安装在环境 0℃及以下地区的均压环应在 最低处打放水孔（防积水冻裂） 。
（4）零序电流互感器的安装 不应使构架或其他导磁体与互感器铁芯 直接接触 ，或与其构成磁回
路分支（防磁短路） 。
（5）互感器的 外壳应可靠接地 。
（6）电流互感器的备用二次绕组端子应 先短路后接地 。
3）交接试验
（1）测量一次绕组对二次绕组及外壳、各二次绕组间及其对外壳的绝缘电阻；
绝缘电阻值不宜低于 1000MΩ；
测量绝缘电阻应使用 2500V兆欧表。
（2）电压等级 35kV及以上的油浸式互感器应测量 介质损耗因数 （tanδ） （电场作用下能量
损耗程度）（越小越好，绝缘好、损耗小、不发热；大，老化受潮脏污） 。
（3）互感器 局部放电测量宜与交流耐压试验 同时进行；
电压等级为 35～110kV互感器的局部放电测量可按 10%进行抽测；
电压等级 220kV及以上互感器在绝缘性能有怀疑时，宜进行 局部放电测量 。
（4）互感器交流耐压试验应按出厂试验电压的 80%进行，并应在高压侧施加试验电压；
电压等级 66kV及以上的油浸式互感器，交流耐压前后，宜进行一次 绝缘油色谱分析 ；
电磁式电压互感器应按标准规定进行 感应耐压试验（给一次绕组通高频高压电，二次绕组感应
出高压，过电压下均不被击穿） 。
（5）绕组直流电阻测量：
①电压互感器 ：
一次绕组直流电阻测量值，与换算到同一温度下的出厂值比较，相差不宜大于 10%。
二次绕组直流电阻测量值，与换算到同一温度下的出厂值比较，相差不宜大于 15%。
②电流互感器 ：
同型号、同规格、同批次电流互感器绕组的直流电阻和平均值的差异不宜大于 10%。
2.六氟化硫封闭式组合电器（ GIS）安装技术
3.断路器安装技术
4.隔离开关、负荷开关安装技术
5.避雷器安装技术
6.互感器安装技术
通用：
1、进场前：齐全、无锈蚀 /无裂纹/无损伤/无破损/无变形（ 5无）、文件齐全（合格证、检验
报告）
2、安装时：连接牢固、接触良好、同一水平
3、安装后：联动正常、无卡阻、分合闸指示正确、开关动作正常、传动正确
4、交接试验：电阻、耐压试验、分合闸、报警、闭锁值
密封、牢固、接地良好（可靠）、连接可靠
5、气体：压力值和含水量
4）真空断路器交接试验
真空断路器交接试验项目主要包括：
1、运输与保管
2、安装（与调整）
3、交接试验
测量绝缘电阻；
测量每相导电回路的电阻；
交流耐压试验；
测量断路器的分、合闸时间，
测量分、合闸的同期性，
测量合闸时触头的弹跳时间；
测量分、合闸线圈及合闸接触器线圈的绝缘电阻和直流电阻以及
断路器操动机构的试验等 。
【例题•单选】变压器充干燥气体运输时，油箱内的气体压力应保持在（   ）。【2024】【2012
案】
A.1kPa～10kPa
B.10kPa～30kPa
C.30kPa～50kPa
D.50kPa～80kPa
【答案】 B
【解析】充干燥气体运输的变压器，油箱内的气体压力应保持在 0.01～0.03МРа 。
【例题•单选】密度继电器与设备本体六氟化硫气体管道连接的作用是（   ）。【2025】
A.便于校验
B.保证密封
C.防止泄露
D.提高精度
【答案】 A
【解析】密度继电器与设备本体六氟化硫气体管道的连接，应满足可与设备本体管路系统隔离，
以便对密度继电器进行校验。
【例题·案例节选】【 2012】
【问题】补充主变压器安装试验的内容。
【例题·案例节选】【 2017】
【问题】按照电气设备交接试验标准的规定， 220kV变压器的电气试验项目还有哪些 ?